<?xml version="1.0" encoding="UTF-8" ?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:ext="http://www.sgepri.sgcc.com.cn" xmlns:IEC_60870_5_104="http://www.sgepri.sgcc.com.cn" xmlns:csg="http://www.sgepri.sgcc.com.cn">
		<Header id="NSR3641" version="V2.00" toolID="Config-Cid" nameStructure="IEDName" />
		<Communication>
				<SubNetwork name="Subnetwork_Stationbus">
						<ConnectedAP iedName="TEMPLATE" apName="S1">
								<GSE ldInst="CTRL" cbName="gocb1">
										<Address>
												<P type="MAC-Address">01-0C-CD-01-06-07</P>
												<P type="VLAN-ID">000</P>
												<P type="VLAN-PRIORITY">4</P>
												<P type="APPID">0607</P>
										</Address>
										<MinTime unit="s" multiplier="m">2</MinTime>
										<MaxTime unit="s" multiplier="m">5000</MaxTime>
								</GSE>
								<Address>
										<P type="OSI-AP-Title">1,3,9999,33</P>
										<P type="OSI-AE-Qualifier">33</P>
										<P type="OSI-PSEL">00000001</P>
										<P type="OSI-SSEL">0001</P>
										<P type="OSI-TSEL">0001</P>
										<P type="IP">192.168.6.67</P>
										<P type="IP-SUBNET">255.255.255.0</P>
								</Address>
								<Address>
										<P type="OSI-AP-Title">1,3,9999,33</P>
										<P type="OSI-AE-Qualifier">33</P>
										<P type="OSI-PSEL">00000001</P>
										<P type="OSI-SSEL">0001</P>
										<P type="OSI-TSEL">0001</P>
										<P type="IP">192.168.7.67</P>
										<P type="IP-SUBNET">255.255.255.0</P>
								</Address>								
								<PhysConn type="Connection">
										<P type="Plug">RJ45</P>
										<P type="Port">2-A</P>
										<P type="Type">100BaseT</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Plug">RJ45</P>
										<P type="Port">2-B</P>
										<P type="Type">100BaseT</P>
								</PhysConn>
						</ConnectedAP>
				</SubNetwork>
				<SubNetwork name="Subnetwork_Processbus">
						<ConnectedAP iedName="TEMPLATE" apName="G1">
								<GSE ldInst="PIGO" cbName="gocb1">
										<Address>
												<P type="MAC-Address">01-0C-CD-01-06-07</P>
												<P type="VLAN-ID">000</P>
												<P type="VLAN-PRIORITY">4</P>
												<P type="APPID">0607</P>
										</Address>
										<MinTime unit="s" multiplier="m">2</MinTime>
										<MaxTime unit="s" multiplier="m">5000</MaxTime>
								</GSE>
								<PhysConn type="Connection">
										<P type="Plug">RJ45</P>
										<P type="Port">2-A</P>
										<P type="Type">100BaseT</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Plug">RJ45</P>
										<P type="Port">2-B</P>
										<P type="Type">100BaseT</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-E</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-F</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-G</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-H</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-I</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-J</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">12-A</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">12-B</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">12-C</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">12-D</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">12-E</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">12-F</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">12-G</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">12-H</P>
										<P type="Type">FOC</P>
								</PhysConn>
						</ConnectedAP>
						<ConnectedAP iedName="TEMPLATE" apName="M1">
								<PhysConn type="Connection">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-E</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-F</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-G</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-H</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-I</P>
										<P type="Type">FOC</P>
								</PhysConn>
								<PhysConn type="RedConn">
										<P type="Cable">OPT</P>
										<P type="Plug">LC</P>
										<P type="Port">2-J</P>
										<P type="Type">FOC</P>
								</PhysConn>
						</ConnectedAP>
				</SubNetwork>
		</Communication>
		<IED name="TEMPLATE" desc="NSR-3641A-DA-G备用电源自投装置" type="NSR-3641A-DA-G" manufacturer="国电南瑞" configVersion="V2.00">
				<Private type="IED virtual terminal conection CRC">C8AB7999</Private>
				<Services>
						<DynAssociation />
						<SettingGroups>
								<SGEdit />
						</SettingGroups>
						<GetDirectory />
						<GetDataObjectDefinition />
						<DataObjectDirectory />
						<GetDataSetValue />
						<DataSetDirectory />
						<ConfDataSet max="23" maxAttributes="255" />
						<ReadWrite />
						<ConfReportControl max="16" />
						<GetCBValues />
						<ConfLogControl max="10" />
						<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
						<LogSettings cbName="Conf" datSet="Conf" intgPd="Dyn" />
						<GOOSE max="16" />
						<FileHandling />
						<ConfLNs fixPrefix="true" fixLnInst="true" />
				</Services>
				<AccessPoint name="S1" router="false" clock="false">
						<Server timeout="30">
								<Authentication none="true" password="false" weak="false" strong="false" certificate="false" />
								<LDevice inst="PROT" desc="保护">
										<LN0 desc="管理逻辑节点" lnType="GDNR_V6_LLN0_NSR-3641A-DA-G" lnClass="LLN0" inst="">
												<DataSet name="dsParameter" desc="设备参数定值">
														<FCDA ldInst="PROT" lnClass="LLN0" doName="SettingGrp" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="DeviceName" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam1" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam2" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam3" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam4" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam5" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam6" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam7" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam8" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam9" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam10" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam11" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam12" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam13" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam14" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam15" fc="SP" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam16" fc="SP" />
												</DataSet>
												<DataSet name="dsRelayDin" desc="保护遥信数据集">
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="LEDRs" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="DPCSO3" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="DPCSO1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="DPCSO2" fc="ST" />
												</DataSet>
												<DataSet name="dsRelayAin" desc="模拟量">
														<FCDA ldInst="PROT" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXN" lnInst="2" doName="Amp" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsA" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsB" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsC" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXN" lnInst="3" doName="Amp" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXN" lnInst="2" doName="Vol" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXN" lnInst="4" doName="Amp" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqV.c1" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqV.c1" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqV.c2" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqV.c2" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqA.c1" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqA.c1" fc="MX" />
														<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX" />
												</DataSet>
												<DataSet name="dsTripInfo" desc="保护事件数据集">
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Str" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op1" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op2" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op3" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op4" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op5" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op6" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op7" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op8" fc="ST" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Op" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Op1" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Op2" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op9" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op10" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op13" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op12" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op11" fc="ST" />
												</DataSet>
												<DataSet name="dsSetting" desc="保护定值数据集">
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="LivBusVal" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="DeaVal" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="LivLinVal" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="DeaAVal1" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="DeaAVal2" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms1" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms2" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms3" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms4" fc="SG" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="StrVal" fc="SG" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="StrValUL" fc="SG" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="StrValU2" fc="SG" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="OpDlTmms" fc="SG" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="StrVal" fc="SG" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="OpDlTmms" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="StrVal" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="StrVal1" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="OpTmms" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="OpTmms1" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable1" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable2" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable3" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Enable1" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Enable2" fc="SG" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Enable" fc="SG" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="VolBlkEna" fc="SG" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Enable" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Enable" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Enable1" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable4" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Enable2" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Enable3" fc="SG" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Enable3" fc="SG" />
												</DataSet>
												<DataSet name="dsRelayEna" desc="保护压板数据集">
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna8" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna9" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna10" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrpEna" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="2" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="3" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="4" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="5" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="6" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="7" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="8" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="9" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="10" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="11" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="12" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="13" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="14" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="15" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="16" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="17" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="18" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="19" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="20" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="21" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="22" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="23" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="24" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="25" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="26" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna11" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna12" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna13" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna14" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna15" fc="ST" />
												</DataSet>
												<DataSet name="dsRelayBlk" desc="保护功能闭锁数据集">
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
												</DataSet>
												<DataSet name="dsRelayState" desc="保护功能状态数据集">
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
												</DataSet>
												<DataSet name="dsLog" desc="日志记录数据集">
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="DPCSO1" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="DPCSO2" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="DPCSO3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="LEDRs" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Str" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op1" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op2" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op3" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op4" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op5" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op6" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op7" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op8" fc="ST" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
														<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Op" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Op1" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Op2" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op9" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op10" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op13" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op12" fc="ST" />
														<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op11" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna8" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna9" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna10" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrpEna" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="2" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="3" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="4" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="5" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="6" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="7" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="8" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="9" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="10" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="11" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="12" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="13" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="14" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="15" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="16" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="17" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="18" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="19" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="20" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="21" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="22" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="23" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="24" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="25" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" prefix="Strp" lnClass="PTRC" lnInst="26" doName="TrStrp" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna11" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna12" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna13" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna14" fc="ST" />
														<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna15" fc="ST" />
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST" />
												</DataSet>
												<DataSet name="dsRelayFunEn" desc="远方操作保护功能投退数据集">
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
												</DataSet>
												<ReportControl name="brcbRelayDin" datSet="dsRelayDin" intgPd="300000" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayDin" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="false" period="true" />
														<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="1800000" rptID="TEMPLATEPROT/LLN0$RP$urcbRelayAin" confRev="1" buffered="false" bufTime="0">
														<TrgOps dchg="true" period="true" />
														<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="300000" rptID="TEMPLATEPROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="300000" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayEna" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="brcbRelayBlk" datSet="dsRelayBlk" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayBlk" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="true" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="brcbRelayState" datSet="dsRelayState" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayState" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="brcbRelayFunEn" datSet="dsRelayFunEn" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayFunEn" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<LogControl name="lcbPROT" desc="PROT日志控制块" datSet="dsLog" intgPd="360000" logName="PROT" logEna="false">
														<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
												</LogControl>
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="逻辑节点铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>逻辑节点铭牌</Val>
														</DAI>
														<DAI name="configRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="ldNs">
																<Val>IEC 61850-7-4:2003</Val>
														</DAI>
												</DOI>
												<DOI name="LEDRs" desc="61850远方信号复归">
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B01.iec61850.signal_rst" />
														</SDI>
														<DAI name="stVal" sAddr="B01.iec61850.signal_rst" />
														<DAI name="ctlModel">
																<Val>direct-with-normal-security</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.iec61850.signal_rst">
																<Val>61850远方信号复归</Val>
														</DAI>
												</DOI>
												<DOI name="SettingGrp" desc="定值区号">
														<DAI name="setVal" sAddr="B01.iec61850.current_setting_group" />
														<DAI name="dU" sAddr="B01.iec61850.current_setting_group">
																<Val>定值区号</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B01.iec61850.current_setting_group">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
														<DAI name="maxVal">
																<Val>10</Val>
														</DAI>
														<DAI name="minVal">
																<Val>1</Val>
														</DAI>
														<DAI name="stepSize">
																<Val>1</Val>
														</DAI>
												</DOI>
												<DOI name="DeviceName" desc="被保护设备">
														<DAI name="setVal" sAddr="B01.print.device_no" />
														<DAI name="dU" sAddr="B01.print.device_no">
																<Val>被保护设备</Val>
														</DAI>
														<DAI name="cdcNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam1" desc="母线PT一次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.BusU1st" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.BusU1st">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.BusU1st">
																		<Val>k</Val>
																</DAI>
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.BusU1st" />
																<DAI name="offset" sAddr="B02.CNST_AD.BusU1st" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.BusU1st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.BusU1st">
																		<Val>600</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.BusU1st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.BusU1st">
																<Val>母线PT一次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.BusU1st">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam2" desc="母线PT二次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.BusU2nd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.BusU2nd">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.BusU2nd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.BusU2nd" />
																<DAI name="offset" sAddr="B02.CNST_AD.BusU2nd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.BusU2nd">
																		<Val>100</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.BusU2nd">
																		<Val>100</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.BusU2nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.BusU2nd">
																<Val>母线PT二次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.BusU2nd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam3" desc="电源1PT一次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.UL11st" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.UL11st">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.UL11st">
																		<Val>k</Val>
																</DAI>
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL11st" />
																<DAI name="offset" sAddr="B02.CNST_AD.UL11st" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.UL11st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.UL11st">
																		<Val>600</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.UL11st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.UL11st">
																<Val>电源1PT一次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.UL11st">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam4" desc="电源1PT二次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.UL12nd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.UL12nd">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.UL12nd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL12nd" />
																<DAI name="offset" sAddr="B02.CNST_AD.UL12nd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.UL12nd">
																		<Val>57</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.UL12nd">
																		<Val>100</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.UL12nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.UL12nd">
																<Val>电源1PT二次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.UL12nd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam5" desc="电源2PT一次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.UL21st" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.UL21st">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.UL21st">
																		<Val>k</Val>
																</DAI>
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL21st" />
																<DAI name="offset" sAddr="B02.CNST_AD.UL21st" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.UL21st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.UL21st">
																		<Val>600</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.UL21st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.UL21st">
																<Val>电源2PT一次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.UL21st">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam6" desc="电源2PT二次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.UL22nd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.UL22nd">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.UL22nd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL22nd" />
																<DAI name="offset" sAddr="B02.CNST_AD.UL22nd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.UL22nd">
																		<Val>57</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.UL22nd">
																		<Val>100</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.UL22nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.UL22nd">
																<Val>电源2PT二次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.UL22nd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam7" desc="电源1CT一次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.IL11st" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.IL11st">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.IL11st" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL11st" />
																<DAI name="offset" sAddr="B02.CNST_AD.IL11st" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.IL11st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.IL11st">
																		<Val>9999</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.IL11st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.IL11st">
																<Val>电源1CT一次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.IL11st">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam8" desc="电源1CT二次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.IL12nd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.IL12nd">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.IL12nd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL12nd" />
																<DAI name="offset" sAddr="B02.CNST_AD.IL12nd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.IL12nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.IL12nd">
																		<Val>5</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.IL12nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.IL12nd">
																<Val>电源1CT二次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.IL12nd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam9" desc="电源2CT一次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.IL21st" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.IL21st">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.IL21st" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL21st" />
																<DAI name="offset" sAddr="B02.CNST_AD.IL21st" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.IL21st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.IL21st">
																		<Val>9999</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.IL21st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.IL21st">
																<Val>电源2CT一次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.IL21st">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam10" desc="电源2CT二次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.IL22nd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.IL22nd">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.IL22nd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL22nd" />
																<DAI name="offset" sAddr="B02.CNST_AD.IL22nd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.IL22nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.IL22nd">
																		<Val>5</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.IL22nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.IL22nd">
																<Val>电源2CT二次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.IL22nd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam11" desc="分段CT一次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.PI1st" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.PI1st">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.PI1st" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.PI1st" />
																<DAI name="offset" sAddr="B02.CNST_AD.PI1st" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.PI1st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.PI1st">
																		<Val>9999</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.PI1st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.PI1st">
																<Val>分段CT一次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.PI1st">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam12" desc="分段CT二次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.PI2nd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.PI2nd">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.PI2nd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.PI2nd" />
																<DAI name="offset" sAddr="B02.CNST_AD.PI2nd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.PI2nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.PI2nd">
																		<Val>5</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.PI2nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.PI2nd">
																<Val>分段CT二次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.PI2nd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam13" desc="电源1高CT一次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.IH11st" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.IH11st">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.IH11st" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.IH11st" />
																<DAI name="offset" sAddr="B02.CNST_AD.IH11st" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.IH11st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.IH11st">
																		<Val>9999</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.IH11st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.IH11st">
																<Val>电源1高CT一次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.IH11st">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam14" desc="电源1高CT二次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.IH12nd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.IH12nd">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.IH12nd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.IH12nd" />
																<DAI name="offset" sAddr="B02.CNST_AD.IH12nd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.IH12nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.IH12nd">
																		<Val>5</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.IH12nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.IH12nd">
																<Val>电源1高CT二次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.IH12nd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam15" desc="电源2高CT一次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.IH21st" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.IH21st">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.IH21st" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.IH21st" />
																<DAI name="offset" sAddr="B02.CNST_AD.IH21st" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.IH21st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.IH21st">
																		<Val>9999</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.IH21st">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.IH21st">
																<Val>电源2高CT一次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.IH21st">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="IEDParam16" desc="电源2高CT二次值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_AD.IH22nd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_AD.IH22nd">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_AD.IH22nd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_AD.IH22nd" />
																<DAI name="offset" sAddr="B02.CNST_AD.IH22nd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_AD.IH22nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_AD.IH22nd">
																		<Val>5</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_AD.IH22nd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_AD.IH22nd">
																<Val>电源2高CT二次值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_AD.IH22nd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna1" desc="备自投功能软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXyk" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXyk" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXyk" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXyk" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_lbzt.statusXyk">
																<Val>备自投功能软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna2" desc="备自投方式1软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode1" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode1" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode1" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykMode1" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykMode1">
																<Val>备自投方式1软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna3" desc="备自投方式2软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode2" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode2" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode2" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykMode2" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykMode2">
																<Val>备自投方式2软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna4" desc="备自投方式3软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode1" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode1" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode1" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_fbzt.statusXykMode1" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_fbzt.statusXykMode1">
																<Val>备自投方式3软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna5" desc="备自投方式4软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode2" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode2" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode2" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_fbzt.statusXykMode2" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_fbzt.statusXykMode2">
																<Val>备自投方式4软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna6" desc="过流加速保护软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_OverCurrJS.statusXyk" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_OverCurrJS.statusXyk" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_OverCurrJS.statusXyk" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_OverCurrJS.statusXyk" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_OverCurrJS.statusXyk">
																<Val>过流加速保护软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna7" desc="零流加速保护软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Over3I0JS.statusXyk" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Over3I0JS.statusXyk" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Over3I0JS.statusXyk" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Over3I0JS.statusXyk" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Over3I0JS.statusXyk">
																<Val>零流加速保护软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna8" desc="电源1过负荷减载软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL1" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL1" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL1" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_LQ.statusXykL1" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_LQ.statusXykL1">
																<Val>电源1过负荷减载软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna9" desc="电源2过负荷减载软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL2" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL2" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL2" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_LQ.statusXykL2" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_LQ.statusXykL2">
																<Val>电源2过负荷减载软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna10" desc="联切功能软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykLQ" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykLQ" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykLQ" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykLQ" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykLQ">
																<Val>联切功能软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna11" desc="电源1SV接收软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[0]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[0]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[0]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[0]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_AD.svJumper[0]">
																<Val>电源1SV接收软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna12" desc="电源1高SV接收软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[1]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[1]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[1]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[1]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_AD.svJumper[1]">
																<Val>电源1高SV接收软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna13" desc="电源2SV接收软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[2]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[2]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[2]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[2]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_AD.svJumper[2]">
																<Val>电源2SV接收软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna14" desc="电源2高SV接收软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[3]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[3]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[3]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[3]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_AD.svJumper[3]">
																<Val>电源2高SV接收软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="FuncEna15" desc="分段(桥)SV接收软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[4]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[4]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[4]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[4]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_AD.svJumper[4]">
																<Val>分段(桥)SV接收软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="RemSetEna" desc="远方修改定值软压板">
														<DAI name="stVal" sAddr="B01.iec103.remote_modify_set" />
														<DAI name="dU" sAddr="B01.iec103.remote_modify_set">
																<Val>远方修改定值软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="RemGrpEna" desc="远方切换定值区软压板">
														<DAI name="stVal" sAddr="B01.iec103.remote_setting_grp_strp" />
														<DAI name="dU" sAddr="B01.iec103.remote_setting_grp_strp">
																<Val>远方切换定值区软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="RemStrpEna" desc="远方投退压板软压板">
														<DAI name="stVal" sAddr="B01.iec103.remote_ctrl_strp" />
														<DAI name="dU" sAddr="B01.iec103.remote_ctrl_strp">
																<Val>远方投退压板软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<SettingControl numOfSGs="10" actSG="1" />
										</LN0>
										<LN desc="装置物理信息" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" lnClass="LPHD" inst="1">
												<DOI name="PhyNam" desc="物理装置铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="hwRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
												</DOI>
												<DOI name="PhyHealth" desc="物理装置健康状况" />
												<DOI name="Proxy" desc="是否为代理">
														<DAI name="dU">
																<Val>是否为代理</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="保护测量" lnType="GDNR_PROT_MMXU_NSR-3641A-DA-G" lnClass="MMXU" inst="1">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="PPV" desc="Uca11">
														<SDI name="phsAB" desc="Uab11">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB1].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Uab11</Val>
																</DAI>
														</SDI>
														<SDI name="phsBC" desc="Ubc11">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC1].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ubc11</Val>
																</DAI>
														</SDI>
														<SDI name="phsCA" desc="Uca11">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Uca11</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm">
																<Val>Uca11</Val>
														</DAI>
												</DOI>
												<DOI name="PhV" desc="Uc11">
														<SDI name="phsA" desc="Ua11">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA1].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ua11</Val>
																</DAI>
														</SDI>
														<SDI name="phsB" desc="Ub11">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB1].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ub11</Val>
																</DAI>
														</SDI>
														<SDI name="phsC" desc="Uc11">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC1].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Uc11</Val>
																</DAI>
														</SDI>
														<SDI name="neut">
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>30</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>1.0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<SDI name="net">
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>120</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>1.0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<SDI name="res">
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>120</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>1.0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC1].fAm">
																<Val>Uc11</Val>
														</DAI>
												</DOI>
												<DOI name="A" desc="电流">
														<SDI name="phsA" desc="Ia1">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>A</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>30</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ia1</Val>
																</DAI>
														</SDI>
														<SDI name="phsB" desc="Ib1">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>A</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>30</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ib1</Val>
																</DAI>
														</SDI>
														<SDI name="phsC" desc="Ic1">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>A</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>30</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ic1</Val>
																</DAI>
														</SDI>
														<SDI name="neut" desc="3I0zc1">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0zc].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>A</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>30</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>3I0zc1</Val>
																</DAI>
														</SDI>
														<DAI name="dU">
																<Val>电流</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="保护测量" lnType="GDNR_PROT_MMXU_NSR-3641A-DA-G" lnClass="MMXU" inst="2">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="PPV" desc="Uca21">
														<SDI name="phsAB" desc="Uab21">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB2].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Uab21</Val>
																</DAI>
														</SDI>
														<SDI name="phsBC" desc="Ubc21">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC2].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ubc21</Val>
																</DAI>
														</SDI>
														<SDI name="phsCA" desc="Uca21">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Uca21</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm">
																<Val>Uca21</Val>
														</DAI>
												</DOI>
												<DOI name="PhV" desc="Uc21">
														<SDI name="phsA" desc="Ua21">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA2].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ua21</Val>
																</DAI>
														</SDI>
														<SDI name="phsB" desc="Ub21">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB2].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ub21</Val>
																</DAI>
														</SDI>
														<SDI name="phsC" desc="Uc21">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC2].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<SDI name="magSVC">
																		<DAI name="scaleFactor">
																				<Val>1.0</Val>
																		</DAI>
																		<DAI name="offset">
																				<Val>0.0</Val>
																		</DAI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Uc21</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC2].fAm">
																<Val>Uc21</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="1母电压序分量" lnType="GDNR_V1_MSQI_NSR-3641A-DA-G" lnClass="MSQI" inst="1">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="SeqA" desc="Ip1">
														<SDI name="c1" desc="Ip1">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I1].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>A</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>30</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Ip1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I1].fAm">
																<Val>Ip1</Val>
														</DAI>
												</DOI>
												<DOI name="SeqV" desc="Up11">
														<SDI name="c1" desc="Up11">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U11].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Up11</Val>
																</DAI>
														</SDI>
														<SDI name="c2" desc="Up21">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U12].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Up21</Val>
																</DAI>
														</SDI>
														<SDI name="c3">
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>100</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U11].fAm">
																<Val>Up11</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="2母电压序分量" lnType="GDNR_V1_MSQI_NSR-3641A-DA-G" lnClass="MSQI" inst="2">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="SeqA" desc="In1">
														<SDI name="c1" desc="In1">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I2].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>A</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>30</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>In1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I2].fAm">
																<Val>In1</Val>
														</DAI>
												</DOI>
												<DOI name="SeqV" desc="Un21">
														<SDI name="c1" desc="Un11">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U21].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Un11</Val>
																</DAI>
														</SDI>
														<SDI name="c2" desc="Un21">
																<SDI name="cVal">
																		<SDI name="mag">
																				<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm" />
																		</SDI>
																</SDI>
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>150</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
																<DAI name="dU">
																		<Val>Un21</Val>
																</DAI>
														</SDI>
														<SDI name="c3">
																<SDI name="units">
																		<DAI name="SIUnit">
																				<Val>V</Val>
																		</DAI>
																</SDI>
																<SDI name="rangeC">
																		<SDI name="min">
																				<DAI name="f">
																						<Val>0</Val>
																				</DAI>
																		</SDI>
																		<SDI name="max">
																				<DAI name="f">
																						<Val>100</Val>
																				</DAI>
																		</SDI>
																</SDI>
																<DAI name="db">
																		<Val>1</Val>
																</DAI>
																<DAI name="zeroDb">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm">
																<Val>Un21</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="进线1电压电流" lnType="GDNR_V1_MMXN_NSR-3641A-DA-G" lnClass="MMXN" inst="1">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Amp" desc="IL1a1">
														<SDI name="mag" desc="IL11">
																<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit">
																		<Val>A</Val>
																</DAI>
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>30</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm" desc="IL11">
																<Val>IL1a1</Val>
														</DAI>
												</DOI>
												<DOI name="Vol" desc="UL1A1">
														<SDI name="mag" desc="UL11">
																<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UL1].fAm" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit">
																		<Val>V</Val>
																</DAI>
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>150</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UL1].fAm" desc="UL11">
																<Val>UL1A1</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="进线2电压电流" lnType="GDNR_V1_MMXN_NSR-3641A-DA-G" lnClass="MMXN" inst="2">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Amp" desc="IL2a1">
														<SDI name="mag" desc="IL21">
																<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit">
																		<Val>A</Val>
																</DAI>
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>30</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm" desc="IL21">
																<Val>IL2a1</Val>
														</DAI>
												</DOI>
												<DOI name="Vol" desc="UL2A1">
														<SDI name="mag" desc="UL21">
																<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UL2].fAm" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit">
																		<Val>V</Val>
																</DAI>
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>150</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UL2].fAm" desc="UL21">
																<Val>UL2A1</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="备自投公共定值" lnType="GDNR_PUBLIC_BZT_V1_GAPC_NSR-3641A-DA-G" lnClass="GAPC" inst="1">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="逻辑节点铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>逻辑节点铭牌</Val>
														</DAI>
														<DAI name="configRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="ldNs">
																<Val>IEC 61850-7-4:2003</Val>
														</DAI>
												</DOI>
												<DOI name="LivBusVal" desc="母线有压定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_bztPub.UYYzd">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_bztPub.UYYzd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.UYYzd" />
																<DAI name="offset" sAddr="B02.CNST_bztPub.UYYzd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd">
																		<Val>10</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd">
																		<Val>100</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_bztPub.UYYzd">
																<Val>母线有压定值</Val>
														</DAI>
												</DOI>
												<DOI name="LivLinVal" desc="电源有压定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_bztPub.UJXYzd">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_bztPub.UJXYzd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.UJXYzd" />
																<DAI name="offset" sAddr="B02.CNST_bztPub.UJXYzd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd">
																		<Val>10</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd">
																		<Val>100</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_bztPub.UJXYzd">
																<Val>电源有压定值</Val>
														</DAI>
												</DOI>
												<DOI name="DeaVal" desc="母线无压定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_bztPub.UWYzd">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_bztPub.UWYzd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.UWYzd" />
																<DAI name="offset" sAddr="B02.CNST_bztPub.UWYzd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd">
																		<Val>10</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd">
																		<Val>100</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_bztPub.UWYzd">
																<Val>母线无压定值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_bztPub.UWYzd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="DeaAVal1" desc="电源1无流定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_bztPub.I1WL" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_bztPub.I1WL">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_bztPub.I1WL" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.I1WL" />
																<DAI name="offset" sAddr="B02.CNST_bztPub.I1WL" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.I1WL">
																		<Val>0.04</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.I1WL">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_bztPub.I1WL">
																		<Val>0.01</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_bztPub.I1WL">
																<Val>电源1无流定值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_bztPub.I1WL">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="DeaAVal2" desc="电源2无流定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_bztPub.I2WL" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_bztPub.I2WL">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_bztPub.I2WL" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.I2WL" />
																<DAI name="offset" sAddr="B02.CNST_bztPub.I2WL" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.I2WL">
																		<Val>0.04</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_bztPub.I2WL">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_bztPub.I2WL">
																		<Val>0.01</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_bztPub.I2WL">
																<Val>电源2无流定值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_bztPub.I2WL">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable1" desc="检电源1电压">
														<DAI name="setVal" sAddr="B02.CNST_BztXLPTDX1.ctrl" />
														<DAI name="dU" sAddr="B02.CNST_BztXLPTDX1.ctrl">
																<Val>检电源1电压</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable2" desc="检电源2电压">
														<DAI name="setVal" sAddr="B02.CNST_BztXLPTDX2.ctrl" />
														<DAI name="dU" sAddr="B02.CNST_BztXLPTDX2.ctrl">
																<Val>检电源2电压</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable3" desc="合后位置接入">
														<DAI name="setVal" sAddr="B02.CNST_bztPub.CtrlHH" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.CtrlHH">
																<Val>合后位置接入</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="备自投定值" lnType="GDNR_NS3640_GAPC_NSR-3641A-DA-G" lnClass="GAPC" inst="2">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="逻辑节点铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>逻辑节点铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Enable" desc="备自投方式1">
														<DAI name="setVal" sAddr="B02.CNST_lbzt.ctrlMode1" />
														<DAI name="dU" sAddr="B02.CNST_lbzt.ctrlMode1">
																<Val>备自投方式1</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable1" desc="备自投方式2">
														<DAI name="setVal" sAddr="B02.CNST_lbzt.ctrlMode2" />
														<DAI name="dU" sAddr="B02.CNST_lbzt.ctrlMode2">
																<Val>备自投方式2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable2" desc="备自投方式3">
														<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlMode1" />
														<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlMode1">
																<Val>备自投方式3</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable3" desc="备自投方式4">
														<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlMode2" />
														<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlMode2">
																<Val>备自投方式4</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable4" desc="联切功能">
														<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlLQ" />
														<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlLQ">
																<Val>联切功能</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="OpTmms" desc="电源1跳闸时间">
														<DAI name="setVal" sAddr="B02.CNST_fbzt.Ttzzd1" />
														<DAI name="minVal" sAddr="B02.CNST_fbzt.Ttzzd1">
																<Val>10</Val>
														</DAI>
														<DAI name="maxVal" sAddr="B02.CNST_fbzt.Ttzzd1">
																<Val>30000</Val>
														</DAI>
														<DAI name="stepSize" sAddr="B02.CNST_fbzt.Ttzzd1">
																<Val>10</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_fbzt.Ttzzd1">
																<Val>电源1跳闸时间</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_fbzt.Ttzzd1">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="OpTmms1" desc="电源2跳闸时间">
														<DAI name="setVal" sAddr="B02.CNST_fbzt.Ttzzd2" />
														<DAI name="minVal" sAddr="B02.CNST_fbzt.Ttzzd2">
																<Val>10</Val>
														</DAI>
														<DAI name="maxVal" sAddr="B02.CNST_fbzt.Ttzzd2">
																<Val>30000</Val>
														</DAI>
														<DAI name="stepSize" sAddr="B02.CNST_fbzt.Ttzzd2">
																<Val>10</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_fbzt.Ttzzd2">
																<Val>电源2跳闸时间</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_fbzt.Ttzzd2">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="OpTmms2" desc="合备用电源短延时">
														<DAI name="setVal" sAddr="B02.CNST_lbzt.ThzzdH" />
														<DAI name="minVal" sAddr="B02.CNST_lbzt.ThzzdH">
																<Val>100</Val>
														</DAI>
														<DAI name="maxVal" sAddr="B02.CNST_lbzt.ThzzdH">
																<Val>10000</Val>
														</DAI>
														<DAI name="stepSize" sAddr="B02.CNST_lbzt.ThzzdH">
																<Val>100</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_lbzt.ThzzdH">
																<Val>合备用电源短延时</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_lbzt.ThzzdH">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="OpTmms3" desc="合备用电源长延时">
														<DAI name="setVal" sAddr="B02.CNST_lbzt.ThzzdL" />
														<DAI name="minVal" sAddr="B02.CNST_lbzt.ThzzdL">
																<Val>100</Val>
														</DAI>
														<DAI name="maxVal" sAddr="B02.CNST_lbzt.ThzzdL">
																<Val>10000</Val>
														</DAI>
														<DAI name="stepSize" sAddr="B02.CNST_lbzt.ThzzdL">
																<Val>100</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_lbzt.ThzzdL">
																<Val>合备用电源长延时</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_lbzt.ThzzdL">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="OpTmms4" desc="合分段断路器时间">
														<DAI name="setVal" sAddr="B02.CNST_fbzt.Thzzd" />
														<DAI name="minVal" sAddr="B02.CNST_fbzt.Thzzd">
																<Val>100</Val>
														</DAI>
														<DAI name="maxVal" sAddr="B02.CNST_fbzt.Thzzd">
																<Val>10000</Val>
														</DAI>
														<DAI name="stepSize" sAddr="B02.CNST_fbzt.Thzzd">
																<Val>100</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_fbzt.Thzzd">
																<Val>合分段断路器时间</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_fbzt.Thzzd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="过负荷减载" lnType="GDNR_CLD_GAPC_NSR-3641A-DA-G" lnClass="GAPC" inst="3">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="逻辑节点铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>逻辑节点铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Op1" desc="第一轮过负荷减载">
														<DAI name="general" sAddr="B02.CNST_LQ.act1" />
														<DAI name="dU" sAddr="B02.CNST_LQ.act1">
																<Val>第一轮过负荷减载</Val>
														</DAI>
												</DOI>
												<DOI name="Op2" desc="第二轮过负荷减载">
														<DAI name="general" sAddr="B02.CNST_LQ.act2" />
														<DAI name="dU" sAddr="B02.CNST_LQ.act2">
																<Val>第二轮过负荷减载</Val>
														</DAI>
												</DOI>
												<DOI name="StrVal" desc="电源1过负荷减载定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_LQ.I1zd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_LQ.I1zd">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_LQ.I1zd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_LQ.I1zd" />
																<DAI name="offset" sAddr="B02.CNST_LQ.I1zd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_LQ.I1zd">
																		<Val>0.04</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_LQ.I1zd">
																		<Val>2</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_LQ.I1zd">
																		<Val>0.01</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_LQ.I1zd">
																<Val>电源1过负荷减载定值</Val>
														</DAI>
												</DOI>
												<DOI name="StrVal1" desc="电源2过负荷减载定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_LQ.I2zd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_LQ.I2zd">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_LQ.I2zd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_LQ.I2zd" />
																<DAI name="offset" sAddr="B02.CNST_LQ.I2zd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_LQ.I2zd">
																		<Val>0.04</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_LQ.I2zd">
																		<Val>2</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_LQ.I2zd">
																		<Val>0.01</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_LQ.I2zd">
																<Val>电源2过负荷减载定值</Val>
														</DAI>
												</DOI>
												<DOI name="OpTmms" desc="第一轮过负荷减载时间">
														<DAI name="setVal" sAddr="B02.CNST_LQ.T1zd" />
														<DAI name="minVal" sAddr="B02.CNST_LQ.T1zd">
																<Val>1000</Val>
														</DAI>
														<DAI name="maxVal" sAddr="B02.CNST_LQ.T1zd">
																<Val>600000</Val>
														</DAI>
														<DAI name="stepSize" sAddr="B02.CNST_LQ.T1zd">
																<Val>1000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_LQ.T1zd">
																<Val>第一轮过负荷减载时间</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_LQ.T1zd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="OpTmms1" desc="第二轮过负荷减载时间">
														<DAI name="setVal" sAddr="B02.CNST_LQ.T2zd" />
														<DAI name="minVal" sAddr="B02.CNST_LQ.T2zd">
																<Val>1000</Val>
														</DAI>
														<DAI name="maxVal" sAddr="B02.CNST_LQ.T2zd">
																<Val>600000</Val>
														</DAI>
														<DAI name="stepSize" sAddr="B02.CNST_LQ.T2zd">
																<Val>1000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_LQ.T2zd">
																<Val>第二轮过负荷减载时间</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_LQ.T2zd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable" desc="电源1过负荷减载">
														<DAI name="setVal" sAddr="B02.CNST_LQ.ctrlL1" />
														<DAI name="dU" sAddr="B02.CNST_LQ.ctrlL1">
																<Val>电源1过负荷减载</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable1" desc="电源2过负荷减载">
														<DAI name="setVal" sAddr="B02.CNST_LQ.ctrlL2" />
														<DAI name="dU" sAddr="B02.CNST_LQ.ctrlL2">
																<Val>电源2过负荷减载</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable2" desc="电源1过负荷取变高">
														<DAI name="setVal" sAddr="B02.CNST_LQ.ctrlSH1" />
														<DAI name="dU" sAddr="B02.CNST_LQ.ctrlSH1">
																<Val>电源1过负荷取变高</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Enable3" desc="电源2过负荷取变高">
														<DAI name="setVal" sAddr="B02.CNST_LQ.ctrlSH2" />
														<DAI name="dU" sAddr="B02.CNST_LQ.ctrlSH2">
																<Val>电源2过负荷取变高</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="过流加速段" lnType="GDNR_SECT3_V1_PTOC_NSR-3641A-DA-G" lnClass="PTOC" inst="4">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Op" desc="过流加速动作">
														<DAI name="general" sAddr="B02.CNST_OverCurrJS.actPhase" />
														<DAI name="dU" sAddr="B02.CNST_OverCurrJS.actPhase">
																<Val>过流加速动作</Val>
														</DAI>
												</DOI>
												<DOI name="StrVal" desc="过流加速定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_OverCurrJS.Izd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_OverCurrJS.Izd">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_OverCurrJS.Izd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_OverCurrJS.Izd" />
																<DAI name="offset" sAddr="B02.CNST_OverCurrJS.Izd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_OverCurrJS.Izd">
																		<Val>0.04</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_OverCurrJS.Izd">
																		<Val>20</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_OverCurrJS.Izd">
																		<Val>0.01</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_OverCurrJS.Izd">
																<Val>过流加速定值</Val>
														</DAI>
												</DOI>
												<DOI name="OpDlTmms" desc="过流加速时间">
														<DAI name="setVal" sAddr="B02.CNST_OverCurrJS.Tzd" />
														<DAI name="minVal" sAddr="B02.CNST_OverCurrJS.Tzd">
																<Val>10</Val>
														</DAI>
														<DAI name="maxVal" sAddr="B02.CNST_OverCurrJS.Tzd">
																<Val>3000</Val>
														</DAI>
														<DAI name="stepSize" sAddr="B02.CNST_OverCurrJS.Tzd">
																<Val>10</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_OverCurrJS.Tzd">
																<Val>过流加速时间</Val>
														</DAI>
												</DOI>
												<DOI name="Enable" desc="过流加速保护">
														<DAI name="setVal" sAddr="B02.CNST_OverCurrJS.ctrl" />
														<DAI name="dU" sAddr="B02.CNST_OverCurrJS.ctrl">
																<Val>过流加速保护</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="VolBlkEna" desc="过流加速经复压">
														<DAI name="setVal" sAddr="B02.CNST_OverCurrJS.ctrlUbs" />
														<DAI name="dU" sAddr="B02.CNST_OverCurrJS.ctrlUbs">
																<Val>过流加速经复压</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="StrValUL" desc="过流加速低电压定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_TermUbs.ULBSzd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_TermUbs.ULBSzd">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_TermUbs.ULBSzd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_TermUbs.ULBSzd" />
																<DAI name="offset" sAddr="B02.CNST_TermUbs.ULBSzd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_TermUbs.ULBSzd">
																		<Val>1.0</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_TermUbs.ULBSzd">
																		<Val>100</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_TermUbs.ULBSzd">
																		<Val>0.1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_TermUbs.ULBSzd">
																<Val>过流加速低电压定值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_TermUbs.ULBSzd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="StrValU2" desc="过流加速负序电压定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_TermUbs.U2BSzd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_TermUbs.U2BSzd">
																		<Val>V</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_TermUbs.U2BSzd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_TermUbs.U2BSzd" />
																<DAI name="offset" sAddr="B02.CNST_TermUbs.U2BSzd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_TermUbs.U2BSzd">
																		<Val>2</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_TermUbs.U2BSzd">
																		<Val>57</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_TermUbs.U2BSzd">
																		<Val>1</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_TermUbs.U2BSzd">
																<Val>过流加速负序电压定值</Val>
														</DAI>
														<DAI name="dataNs" sAddr="B02.CNST_TermUbs.U2BSzd">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="零流加速段" lnType="GDNR_SECT3_V1_PTOC_NSR-3641A-DA-G" lnClass="PTOC" inst="6">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Op" desc="零流加速动作">
														<DAI name="general" sAddr="B02.CNST_Over3I0JS.act" />
														<DAI name="dU" sAddr="B02.CNST_Over3I0JS.act">
																<Val>零流加速动作</Val>
														</DAI>
												</DOI>
												<DOI name="StrVal" desc="零序过流加速定值">
														<SDI name="setMag">
																<DAI name="f" sAddr="B02.CNST_Over3I0JS.Izd" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit" sAddr="B02.CNST_Over3I0JS.Izd">
																		<Val>A</Val>
																</DAI>
																<DAI name="multiplier" sAddr="B02.CNST_Over3I0JS.Izd" />
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor" sAddr="B02.CNST_Over3I0JS.Izd" />
																<DAI name="offset" sAddr="B02.CNST_Over3I0JS.Izd" />
														</SDI>
														<SDI name="minVal">
																<DAI name="f" sAddr="B02.CNST_Over3I0JS.Izd">
																		<Val>0.04</Val>
																</DAI>
														</SDI>
														<SDI name="maxVal">
																<DAI name="f" sAddr="B02.CNST_Over3I0JS.Izd">
																		<Val>20</Val>
																</DAI>
														</SDI>
														<SDI name="stepSize">
																<DAI name="f" sAddr="B02.CNST_Over3I0JS.Izd">
																		<Val>0.01</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_Over3I0JS.Izd">
																<Val>零序过流加速定值</Val>
														</DAI>
												</DOI>
												<DOI name="OpDlTmms" desc="零序过流加速时间">
														<DAI name="setVal" sAddr="B02.CNST_Over3I0JS.Tzd" />
														<DAI name="minVal" sAddr="B02.CNST_Over3I0JS.Tzd">
																<Val>10</Val>
														</DAI>
														<DAI name="maxVal" sAddr="B02.CNST_Over3I0JS.Tzd">
																<Val>3000</Val>
														</DAI>
														<DAI name="stepSize" sAddr="B02.CNST_Over3I0JS.Tzd">
																<Val>10</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Over3I0JS.Tzd">
																<Val>零序过流加速时间</Val>
														</DAI>
												</DOI>
												<DOI name="Enable" desc="零序过流加速保护">
														<DAI name="setVal" sAddr="B02.CNST_Over3I0JS.ctrl" />
														<DAI name="dU" sAddr="B02.CNST_Over3I0JS.ctrl">
																<Val>零序过流加速保护</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="备自投保护事件" lnType="GDNR_EVENT_BZT_GAPC_NSR-3641A-DA-G" lnClass="GAPC" inst="6">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="逻辑节点铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>逻辑节点铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Str" desc="备自投启动">
														<DAI name="general" sAddr="B02.CNST_relayQd.AlloutPutBOOL" />
														<DAI name="dU" sAddr="B02.CNST_relayQd.AlloutPutBOOL">
																<Val>备自投启动</Val>
														</DAI>
												</DOI>
												<DOI name="Op1" desc="跳电源1断路器">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz1" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz1">
																<Val>跳电源1断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Op2" desc="合电源1高断路器">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz1H" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz1H">
																<Val>合电源1高断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Op3" desc="合电源1断路器">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz1L" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz1L">
																<Val>合电源1断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Op4" desc="跳电源2断路器">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz2" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz2">
																<Val>跳电源2断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Op5" desc="合电源2高断路器">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz2H" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz2H">
																<Val>合电源2高断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Op6" desc="合电源2断路器">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz2L" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz2L">
																<Val>合电源2断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Op7" desc="跳分段断路器">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz3" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz3">
																<Val>跳分段断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Op8" desc="合分段断路器">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz3" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz3">
																<Val>合分段断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Op9" desc="联切Ⅰ母">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq1" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq1">
																<Val>联切Ⅰ母</Val>
														</DAI>
												</DOI>
												<DOI name="Op10" desc="联切Ⅱ母">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq2" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq2">
																<Val>联切Ⅱ母</Val>
														</DAI>
												</DOI>
												<DOI name="Op11" desc="103录波">
														<DAI name="general" sAddr="B01.iec103.wave_start_trig" />
														<DAI name="dU" sAddr="B01.iec103.wave_start_trig">
																<Val>103录波</Val>
														</DAI>
												</DOI>
												<DOI name="Op12" desc="手动录波">
														<DAI name="general" sAddr="B01.lcd.manual_rec_trigger" />
														<DAI name="dU" sAddr="B01.lcd.manual_rec_trigger">
																<Val>手动录波</Val>
														</DAI>
												</DOI>
												<DOI name="Op13" desc="备自投动作">
														<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztAct" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAct">
																<Val>备自投动作</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="保护功能闭锁信号1" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="RBlk">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="闭锁备自投">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bsBzt" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bsBzt">
																<Val>闭锁备自投</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="备自投方式1闭锁">
														<DAI name="stVal" sAddr="B02.CNST_lbzt.l1BztBs" />
														<DAI name="dU" sAddr="B02.CNST_lbzt.l1BztBs">
																<Val>备自投方式1闭锁</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="备自投方式2闭锁">
														<DAI name="stVal" sAddr="B02.CNST_lbzt.l2BztBs" />
														<DAI name="dU" sAddr="B02.CNST_lbzt.l2BztBs">
																<Val>备自投方式2闭锁</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="备自投方式3闭锁">
														<DAI name="stVal" sAddr="B02.CNST_fbzt.f3BztBs" />
														<DAI name="dU" sAddr="B02.CNST_fbzt.f3BztBs">
																<Val>备自投方式3闭锁</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="备自投方式4闭锁">
														<DAI name="stVal" sAddr="B02.CNST_fbzt.f4BztBs" />
														<DAI name="dU" sAddr="B02.CNST_fbzt.f4BztBs">
																<Val>备自投方式4闭锁</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="保护功能状态信号1" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="RSta">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="备自投有效">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztActv" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActv">
																<Val>备自投有效</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="电源1过负荷有效">
														<DAI name="stVal" sAddr="B02.CNST_LQ.Jz1Actv" />
														<DAI name="dU" sAddr="B02.CNST_LQ.Jz1Actv">
																<Val>电源1过负荷有效</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="电源2过负荷有效">
														<DAI name="stVal" sAddr="B02.CNST_LQ.Jz2Actv" />
														<DAI name="dU" sAddr="B02.CNST_LQ.Jz2Actv">
																<Val>电源2过负荷有效</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="过流加速有效">
														<DAI name="stVal" sAddr="B02.CNST_OverCurrJS.FunOpen" />
														<DAI name="dU" sAddr="B02.CNST_OverCurrJS.FunOpen">
																<Val>过流加速有效</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="零流加速有效">
														<DAI name="stVal" sAddr="B02.CNST_Over3I0JS.FunOpen" />
														<DAI name="dU" sAddr="B02.CNST_Over3I0JS.FunOpen">
																<Val>零流加速有效</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="联切Ⅰ母有效">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus1LqActv" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus1LqActv">
																<Val>联切Ⅰ母有效</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="联切Ⅱ母有效">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus2LqActv" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus2LqActv">
																<Val>联切Ⅱ母有效</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="备自投方式1有效">
														<DAI name="stVal" sAddr="B02.CNST_lbzt.l1BztActv" />
														<DAI name="dU" sAddr="B02.CNST_lbzt.l1BztActv">
																<Val>备自投方式1有效</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="远方操作保护功能投退信号1" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="FunEn">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="过流加速保护投入">
														<DAI name="stVal" sAddr="B02.CNST_OverCurrJS.FunEn" />
														<DAI name="dU" sAddr="B02.CNST_OverCurrJS.FunEn">
																<Val>过流加速保护投入</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="零流加速保护投入">
														<DAI name="stVal" sAddr="B02.CNST_Over3I0JS.FunEn" />
														<DAI name="dU" sAddr="B02.CNST_Over3I0JS.FunEn">
																<Val>零流加速保护投入</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="电源1过负荷减载投入">
														<DAI name="stVal" sAddr="B02.CNST_LQ.Jz1En" />
														<DAI name="dU" sAddr="B02.CNST_LQ.Jz1En">
																<Val>电源1过负荷减载投入</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="电源2过负荷减载投入">
														<DAI name="stVal" sAddr="B02.CNST_LQ.Jz2En" />
														<DAI name="dU" sAddr="B02.CNST_LQ.Jz2En">
																<Val>电源2过负荷减载投入</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="联切功能投入">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.busLqEn" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.busLqEn">
																<Val>联切功能投入</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="保护功能状态信号2" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="2" prefix="RSta">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="备自投方式2有效">
														<DAI name="stVal" sAddr="B02.CNST_lbzt.l2BztActv" />
														<DAI name="dU" sAddr="B02.CNST_lbzt.l2BztActv">
																<Val>备自投方式2有效</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="备自投方式3有效">
														<DAI name="stVal" sAddr="B02.CNST_fbzt.f3BztActv" />
														<DAI name="dU" sAddr="B02.CNST_fbzt.f3BztActv">
																<Val>备自投方式3有效</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="备自投方式4有效">
														<DAI name="stVal" sAddr="B02.CNST_fbzt.f4BztActv" />
														<DAI name="dU" sAddr="B02.CNST_fbzt.f4BztActv">
																<Val>备自投方式4有效</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE开入信号1" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="GO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="电源1跳位">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.yx1DLTW" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.yx1DLTW">
																<Val>电源1跳位</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="电源2跳位">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.yx2DLTW" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.yx2DLTW">
																<Val>电源2跳位</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="分段跳位">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.yx3DLTW" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.yx3DLTW">
																<Val>分段跳位</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="电源1合后位置">
														<DAI name="stVal" sAddr="B02.goose.soe_out_001" />
														<DAI name="dU" sAddr="B02.goose.soe_out_001">
																<Val>电源1合后位置</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="电源2合后位置">
														<DAI name="stVal" sAddr="B02.goose.soe_out_002" />
														<DAI name="dU" sAddr="B02.goose.soe_out_002">
																<Val>电源2合后位置</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="分段合后位置">
														<DAI name="stVal" sAddr="B02.goose.soe_out_003" />
														<DAI name="dU" sAddr="B02.goose.soe_out_003">
																<Val>分段合后位置</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="备自投总闭锁1">
														<DAI name="stVal" sAddr="B02.goose.soe_out_004" />
														<DAI name="dU" sAddr="B02.goose.soe_out_004">
																<Val>备自投总闭锁1</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="备自投总闭锁2">
														<DAI name="stVal" sAddr="B02.goose.soe_out_005" />
														<DAI name="dU" sAddr="B02.goose.soe_out_005">
																<Val>备自投总闭锁2</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE开入信号2" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="2" prefix="GO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="备自投总闭锁3">
														<DAI name="stVal" sAddr="B02.goose.soe_out_006" />
														<DAI name="dU" sAddr="B02.goose.soe_out_006">
																<Val>备自投总闭锁3</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="备自投总闭锁4">
														<DAI name="stVal" sAddr="B02.goose.soe_out_007" />
														<DAI name="dU" sAddr="B02.goose.soe_out_007">
																<Val>备自投总闭锁4</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="备自投总闭锁5">
														<DAI name="stVal" sAddr="B02.goose.soe_out_008" />
														<DAI name="dU" sAddr="B02.goose.soe_out_008">
																<Val>备自投总闭锁5</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="备自投总闭锁6">
														<DAI name="stVal" sAddr="B02.goose.soe_out_009" />
														<DAI name="dU" sAddr="B02.goose.soe_out_009">
																<Val>备自投总闭锁6</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="备自投总闭锁7">
														<DAI name="stVal" sAddr="B02.goose.soe_out_010" />
														<DAI name="dU" sAddr="B02.goose.soe_out_010">
																<Val>备自投总闭锁7</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="备自投总闭锁8">
														<DAI name="stVal" sAddr="B02.goose.soe_out_011" />
														<DAI name="dU" sAddr="B02.goose.soe_out_011">
																<Val>备自投总闭锁8</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="1#变保护动作1">
														<DAI name="stVal" sAddr="B02.goose.soe_out_012" />
														<DAI name="dU" sAddr="B02.goose.soe_out_012">
																<Val>1#变保护动作1</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="1#变保护动作2">
														<DAI name="stVal" sAddr="B02.goose.soe_out_013" />
														<DAI name="dU" sAddr="B02.goose.soe_out_013">
																<Val>1#变保护动作2</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE开入信号3" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="3" prefix="GO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="1#变保护动作3">
														<DAI name="stVal" sAddr="B02.goose.soe_out_014" />
														<DAI name="dU" sAddr="B02.goose.soe_out_014">
																<Val>1#变保护动作3</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="1#变保护动作4">
														<DAI name="stVal" sAddr="B02.goose.soe_out_015" />
														<DAI name="dU" sAddr="B02.goose.soe_out_015">
																<Val>1#变保护动作4</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="1#变保护动作5">
														<DAI name="stVal" sAddr="B02.goose.soe_out_016" />
														<DAI name="dU" sAddr="B02.goose.soe_out_016">
																<Val>1#变保护动作5</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="1#变保护动作6">
														<DAI name="stVal" sAddr="B02.goose.soe_out_017" />
														<DAI name="dU" sAddr="B02.goose.soe_out_017">
																<Val>1#变保护动作6</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="1#变保护动作7">
														<DAI name="stVal" sAddr="B02.goose.soe_out_018" />
														<DAI name="dU" sAddr="B02.goose.soe_out_018">
																<Val>1#变保护动作7</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="1#变保护动作8">
														<DAI name="stVal" sAddr="B02.goose.soe_out_019" />
														<DAI name="dU" sAddr="B02.goose.soe_out_019">
																<Val>1#变保护动作8</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="2#变保护动作1">
														<DAI name="stVal" sAddr="B02.goose.soe_out_020" />
														<DAI name="dU" sAddr="B02.goose.soe_out_020">
																<Val>2#变保护动作1</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="2#变保护动作2">
														<DAI name="stVal" sAddr="B02.goose.soe_out_021" />
														<DAI name="dU" sAddr="B02.goose.soe_out_021">
																<Val>2#变保护动作2</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE开入信号4" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="4" prefix="GO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="2#变保护动作3">
														<DAI name="stVal" sAddr="B02.goose.soe_out_022" />
														<DAI name="dU" sAddr="B02.goose.soe_out_022">
																<Val>2#变保护动作3</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="2#变保护动作4">
														<DAI name="stVal" sAddr="B02.goose.soe_out_023" />
														<DAI name="dU" sAddr="B02.goose.soe_out_023">
																<Val>2#变保护动作4</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="2#变保护动作5">
														<DAI name="stVal" sAddr="B02.goose.soe_out_024" />
														<DAI name="dU" sAddr="B02.goose.soe_out_024">
																<Val>2#变保护动作5</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="2#变保护动作6">
														<DAI name="stVal" sAddr="B02.goose.soe_out_025" />
														<DAI name="dU" sAddr="B02.goose.soe_out_025">
																<Val>2#变保护动作6</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="2#变保护动作7">
														<DAI name="stVal" sAddr="B02.goose.soe_out_026" />
														<DAI name="dU" sAddr="B02.goose.soe_out_026">
																<Val>2#变保护动作7</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="2#变保护动作8">
														<DAI name="stVal" sAddr="B02.goose.soe_out_027" />
														<DAI name="dU" sAddr="B02.goose.soe_out_027">
																<Val>2#变保护动作8</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="备自投总闭锁">
														<DAI name="stVal" sAddr="B02.CNST_YX.bhkr[YX_BHKR_BZT_BS].value" />
														<DAI name="dU" sAddr="B02.CNST_YX.bhkr[YX_BHKR_BZT_BS].value">
																<Val>备自投总闭锁</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="开出信号1" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="BO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="信号复归">
														<DAI name="stVal" sAddr="B02.CNST_YX.bhkr[YX_BHKR_RESET].value" />
														<DAI name="dU" sAddr="B02.CNST_YX.bhkr[YX_BHKR_RESET].value">
																<Val>信号复归</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="远方操作硬压板">
														<DAI name="stVal" sAddr="B02.CNST_YX.bhkr[YX_BHKR_REMOTE].value" />
														<DAI name="dU" sAddr="B02.CNST_YX.bhkr[YX_BHKR_REMOTE].value">
																<Val>远方操作硬压板</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="检修状态硬压板">
														<DAI name="stVal" sAddr="B02.CNST_YX.bhkr[YX_BHKR_OVERHAUL].value" />
														<DAI name="dU" sAddr="B02.CNST_YX.bhkr[YX_BHKR_OVERHAUL].value">
																<Val>检修状态硬压板</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="备自投充电完成">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllow" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllow">
																<Val>备自投充电完成</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="备自投方式1充电完成">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode1" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode1">
																<Val>备自投方式1充电完成</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="备自投方式2充电完成">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode2" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode2">
																<Val>备自投方式2充电完成</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="备自投方式3充电完成">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode3" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode3">
																<Val>备自投方式3充电完成</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="备自投方式4充电完成">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode4" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode4">
																<Val>备自投方式4充电完成</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="开出信号2" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="2" prefix="BO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="备自投动作">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]">
																<Val>备自投动作</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="GOOSE检修不一致">
														<DAI name="stVal" sAddr="B02.CNST_Goose.ProJxStateErr" />
														<DAI name="dU" sAddr="B02.CNST_Goose.ProJxStateErr">
																<Val>GOOSE检修不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="备自投总闭锁">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.bztBS" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.bztBS">
																<Val>备自投总闭锁</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="1#变保护动作">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.trans1Act" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.trans1Act">
																<Val>1#变保护动作</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="2#变保护动作">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.trans2Act" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.trans2Act">
																<Val>2#变保护动作</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="跳电源1高断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]">
																<Val>跳电源1高断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="跳电源1断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]">
																<Val>跳电源1断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="跳电源2高断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]">
																<Val>跳电源2高断路器</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE双位置开入信号" lnType="GDNR_DPS_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="10" prefix="GO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="DPCSO1" desc="电源1位置">
														<DAI name="stVal" sAddr="B02.goose.dp_soe_out_001" />
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.goose.dp_soe_out_001">
																<Val>电源1位置</Val>
														</DAI>
												</DOI>
												<DOI name="DPCSO2" desc="电源2位置">
														<DAI name="stVal" sAddr="B02.goose.dp_soe_out_002" />
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.goose.dp_soe_out_002">
																<Val>电源2位置</Val>
														</DAI>
												</DOI>
												<DOI name="DPCSO3" desc="分段位置">
														<DAI name="stVal" sAddr="B02.goose.dp_soe_out_003" />
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.goose.dp_soe_out_003">
																<Val>分段位置</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="开出信号3" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="3" prefix="BO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="跳电源2断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]">
																<Val>跳电源2断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="跳分段断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]">
																<Val>跳分段断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="合电源1高断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]">
																<Val>合电源1高断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="合电源1断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]">
																<Val>合电源1断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="合电源2高断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]">
																<Val>合电源2高断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="合电源2断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]">
																<Val>合电源2断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="合分段断路器">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]">
																<Val>合分段断路器</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="跳闸出口1">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]">
																<Val>跳闸出口1</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="开出信号4" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="4" prefix="BO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="跳闸出口2">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]">
																<Val>跳闸出口2</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="跳闸出口3">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]">
																<Val>跳闸出口3</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="跳闸出口4">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]">
																<Val>跳闸出口4</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="跳闸出口5">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]">
																<Val>跳闸出口5</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="跳闸出口6">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]">
																<Val>跳闸出口6</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="跳闸出口7">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]">
																<Val>跳闸出口7</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="跳闸出口8">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]">
																<Val>跳闸出口8</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="跳闸出口9">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]">
																<Val>跳闸出口9</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="开出信号5" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="5" prefix="BO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="跳闸出口10">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]">
																<Val>跳闸出口10</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="跳闸出口11">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]">
																<Val>跳闸出口11</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="跳闸出口12">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]">
																<Val>跳闸出口12</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="跳闸出口13">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]">
																<Val>跳闸出口13</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="跳闸出口14">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]">
																<Val>跳闸出口14</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="跳闸出口15">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]">
																<Val>跳闸出口15</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="跳闸出口16">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]">
																<Val>跳闸出口16</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="103远方信号复归">
														<DAI name="stVal" sAddr="B01.iec103.signal_rst" />
														<DAI name="dU" sAddr="B01.iec103.signal_rst">
																<Val>103远方信号复归</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="开出信号6" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="6" prefix="BO">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="当前定值区号变化">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.GroupModify" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.GroupModify">
																<Val>当前定值区号变化</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳电源1高断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="1" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳电源1高断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[0]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[0]">
																<Val>跳电源1高断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳电源1断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="2" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳电源1断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[1]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[1]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[1]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[1]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[1]">
																<Val>跳电源1断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳电源2高断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="3" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳电源2高断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[2]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[2]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[2]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[2]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[2]">
																<Val>跳电源2高断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳电源2断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="4" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳电源2断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[3]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[3]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[3]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[3]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[3]">
																<Val>跳电源2断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳分段断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="5" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳分段断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[4]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[4]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[4]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[4]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[4]">
																<Val>跳分段断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合电源1高断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="6" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="合电源1高断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[5]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[5]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[5]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[5]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[5]">
																<Val>合电源1高断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合电源1断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="7" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="合电源1断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[6]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[6]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[6]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[6]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[6]">
																<Val>合电源1断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合电源2高断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="8" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="合电源2高断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[7]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[7]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[7]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[7]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[7]">
																<Val>合电源2高断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合电源2断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="9" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="合电源2断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[8]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[8]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[8]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[8]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[8]">
																<Val>合电源2断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合分段断路器软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="10" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="合分段断路器软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[9]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[9]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[9]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[9]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[9]">
																<Val>合分段断路器软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口1软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="11" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口1软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[10]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[10]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[10]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[10]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[10]">
																<Val>跳闸出口1软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口2软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="12" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口2软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[11]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[11]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[11]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[11]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[11]">
																<Val>跳闸出口2软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口3软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="13" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口3软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[12]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[12]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[12]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[12]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[12]">
																<Val>跳闸出口3软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口4软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="14" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口4软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[13]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[13]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[13]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[13]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[13]">
																<Val>跳闸出口4软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口5软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="15" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口5软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[14]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[14]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[14]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[14]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[14]">
																<Val>跳闸出口5软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口6软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="16" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口6软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[15]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[15]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[15]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[15]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[15]">
																<Val>跳闸出口6软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口7软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="17" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口7软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[16]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[16]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[16]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[16]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[16]">
																<Val>跳闸出口7软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口8软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="18" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口8软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[17]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[17]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[17]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[17]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[17]">
																<Val>跳闸出口8软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口9软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="19" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口9软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[18]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[18]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[18]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[18]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[18]">
																<Val>跳闸出口9软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口10软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="20" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口10软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[19]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[19]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[19]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[19]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[19]">
																<Val>跳闸出口10软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口11软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="21" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口11软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[20]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[20]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[20]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[20]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[20]">
																<Val>跳闸出口11软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口12软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="22" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口12软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[21]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[21]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[21]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[21]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[21]">
																<Val>跳闸出口12软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口13软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="23" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口13软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[22]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[22]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[22]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[22]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[22]">
																<Val>跳闸出口13软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口14软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="24" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口14软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[23]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[23]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[23]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[23]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[23]">
																<Val>跳闸出口14软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口15软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="25" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口15软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[24]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[24]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[24]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[24]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[24]">
																<Val>跳闸出口15软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口16软压板" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="26" prefix="Strp">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口16软压板">
														<SDI name="SBOw">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[25]" />
														</SDI>
														<SDI name="Oper">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[25]" />
														</SDI>
														<SDI name="Cancel">
																<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[25]" />
														</SDI>
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[25]" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[25]">
																<Val>跳闸出口16软压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="进线1高侧电流" lnType="GDNR_V1_MMXN_NSR-3641A-DA-G" lnClass="MMXN" inst="3">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="Amp" desc="IH1A1">
														<SDI name="mag">
																<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IH1].fAm" />
														</SDI>
														<SDI name="units" desc="IH11">
																<DAI name="SIUnit">
																		<Val>A</Val>
																</DAI>
														</SDI>
														<SDI name="rangeC" desc="IH11">
																<SDI name="min">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>30</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db" desc="IH11">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb" desc="IH11">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IH1].fAm" desc="IH11">
																<Val>IH1A1</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="进线2高侧电流" lnType="GDNR_V1_MMXN_NSR-3641A-DA-G" lnClass="MMXN" inst="4">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="Amp" desc="IH2A1">
														<SDI name="mag">
																<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IH2].fAm" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit">
																		<Val>A</Val>
																</DAI>
														</SDI>
														<SDI name="rangeC" desc="IH21">
																<SDI name="min">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>30</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db" desc="IH21">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb" desc="IH21">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IH2].fAm" desc="IH21">
																<Val>IH2A1</Val>
														</DAI>
												</DOI>
										</LN>
								</LDevice>
								<LDevice inst="LD0" desc="装置信息">
										<LN0 desc="管理逻辑节点" lnType="GDNR_V4_LLN0_NSR-3641A-DA-G" lnClass="LLN0" inst="">
												<DataSet name="dsAlarm" desc="故障信号数据集">
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
												</DataSet>
												<DataSet name="dsWarning" desc="告警信号数据集">
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST" />
												</DataSet>
												<DataSet name="dsCommState" desc="通信工况信号数据集">
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST" />
												</DataSet>
												<DataSet name="dsDeviceState" desc="装置运行状态数据集">
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
												</DataSet>
												<DataSet name="dsLog" desc="日志记录数据集">
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
														<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm28" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm29" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm30" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm31" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm32" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm14" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm15" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm16" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm17" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm18" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm19" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm20" fc="ST" />
														<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm21" fc="ST" />
												</DataSet>
												<DataSet name="dsSetGrpNum" desc="定值区号数据集">
														<FCDA ldInst="LD0" lnClass="LLN0" doName="CurStGrp" fc="MX" />
												</DataSet>
												<DataSet name="dsAin" desc="装置状态">
														<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX" />
														<FCDA ldInst="LD0" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="2" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="3" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="4" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="5" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="6" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="7" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="8" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="9" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="10" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="11" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="12" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="14" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="13" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="15" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="16" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="17" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="18" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="19" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="20" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="21" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="22" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="23" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="24" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="25" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="26" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="27" doName="LigIntes" fc="MX" />
														<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="28" doName="LigIntes" fc="MX" />
												</DataSet>
												<ReportControl name="brcbAlarm" datSet="dsAlarm" intgPd="300000" rptID="TEMPLATELD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="urcbAin" datSet="dsAin" intgPd="1800000" rptID="TEMPLATELD0/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="0">
														<TrgOps dchg="true" period="true" />
														<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
														<RptEnabled max="8" />
												</ReportControl>
												<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="0" rptID="TEMPLATELD0/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="brcbDeviceState" datSet="dsDeviceState" intgPd="0" rptID="TEMPLATELD0/LLN0$BR$brcbDeviceState" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="urcbSetGrpNum" datSet="dsSetGrpNum" intgPd="0" rptID="TEMPLATELD0/LLN0$RP$urcbSetGrpNum" confRev="1" buffered="false" bufTime="0">
														<TrgOps dchg="true" qchg="true" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<ReportControl name="brcbCommState" datSet="dsCommState" intgPd="0" rptID="TEMPLATELD0/LLN0$BR$brcbCommState" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="true" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<LogControl name="lcbLD0" desc="LD0日志控制块" datSet="dsLog" intgPd="360000" logName="LD0" logEna="false">
														<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
												</LogControl>
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="逻辑节点铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>逻辑节点铭牌</Val>
														</DAI>
														<DAI name="configRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="ldNs">
																<Val>IEC61850-7-4:2003</Val>
														</DAI>
												</DOI>
												<DOI name="LEDRs" desc="信号复归">
														<DAI name="stVal" sAddr="B01.event.signal_reset" />
														<DAI name="ctlModel">
																<Val>direct-with-normal-security</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.event.signal_reset">
																<Val>信号复归</Val>
														</DAI>
												</DOI>
												<DOI name="CurStGrp" desc="定值区号">
														<SDI name="mag">
																<DAI name="i" sAddr="B02.CNST_GeneralSetting.current_setting_group" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f" sAddr="B02.CNST_GeneralSetting.current_setting_group">
																				<Val>1</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f" sAddr="B02.CNST_GeneralSetting.current_setting_group">
																				<Val>10</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.current_setting_group">
																<Val>定值区号</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>GDNR_MODEL:2010</Val>
														</DAI>
												</DOI>
										</LN0>
										<LN desc="装置物理信息" lnType="GDNR_V3_LPHD_NSR-3641A-DA-G" lnClass="LPHD" inst="1">
												<DOI name="PhyNam" desc="物理装置铭牌" />
												<DOI name="PhyHealth" desc="物理装置健康状况" />
												<DOI name="Proxy" desc="是否为代理">
														<DAI name="dU">
																<Val>是否为代理</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="告警信号1" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="Alm">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Alm2" desc="CPU插件异常">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.CPUAlarm" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.CPUAlarm">
																<Val>CPU插件异常</Val>
														</DAI>
												</DOI>
												<DOI name="Alm4" desc="CID文件错误">
														<DAI name="stVal" sAddr="B01.iec61850.setting_model_err" />
														<DAI name="dU" sAddr="B01.iec61850.setting_model_err">
																<Val>CID文件错误</Val>
														</DAI>
												</DOI>
												<DOI name="Alm6" desc="CCD文件CRC校验错误">
														<DAI name="stVal" sAddr="B01.ccd_crc_check_err" />
														<DAI name="dU" sAddr="B01.ccd_crc_check_err">
																<Val>CCD文件CRC校验错误</Val>
														</DAI>
												</DOI>
												<DOI name="Alm7" desc="CCD文件参数缺失">
														<DAI name="stVal" sAddr="B01.ccd_parameter_missing" />
														<DAI name="dU" sAddr="B01.ccd_parameter_missing">
																<Val>CCD文件参数缺失</Val>
														</DAI>
												</DOI>
												<DOI name="Alm8" desc="CCD文件参数错误">
														<DAI name="stVal" sAddr="B01.ccd_parameter_error" />
														<DAI name="dU" sAddr="B01.ccd_parameter_error">
																<Val>CCD文件参数错误</Val>
														</DAI>
												</DOI>
												<DOI name="Alm9" desc="CCD文件解析错误">
														<DAI name="stVal" sAddr="B01.ccd_parse_err" />
														<DAI name="dU" sAddr="B01.ccd_parse_err">
																<Val>CCD文件解析错误</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="装置电压监测" lnType="GDNR_EX_V1_SPVT_NSR-3641A-DA-G" lnClass="SPVT" inst="1">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Vol" desc="工作电压">
														<SDI name="mag">
																<DAI name="f" sAddr="B02.CNST_GeneralSetting.referPower" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit">
																		<Val>V</Val>
																</DAI>
														</SDI>
														<SDI name="rangeC">
																<SDI name="max">
																		<DAI name="f">
																				<Val>5.5</Val>
																		</DAI>
																</SDI>
																<SDI name="min">
																		<DAI name="f">
																				<Val>4.5</Val>
																		</DAI>
																</SDI>
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor">
																		<Val>0.1</Val>
																</DAI>
																<DAI name="offset">
																		<Val>0</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.referPower">
																<Val>工作电压</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="装置温度监测" lnType="GDNR_EX_V1_STMP_NSR-3641A-DA-G" lnClass="STMP" inst="1">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="Tmp" desc="装置温度">
														<SDI name="mag">
																<DAI name="f" sAddr="B02.CNST_GeneralSetting.temperature" />
														</SDI>
														<SDI name="units">
																<DAI name="SIUnit">
																		<Val>°C</Val>
																</DAI>
														</SDI>
														<SDI name="rangeC">
																<SDI name="max">
																		<DAI name="f">
																				<Val>100</Val>
																		</DAI>
																</SDI>
																<SDI name="min">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<SDI name="sVC">
																<DAI name="scaleFactor">
																		<Val>1.0</Val>
																</DAI>
																<DAI name="offset">
																		<Val>0</Val>
																</DAI>
														</SDI>
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.temperature">
																<Val>装置温度</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="装置运行状态信号1" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="DSta">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="运行">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.run_flag" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.run_flag">
																<Val>运行</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="异常">
														<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[1]" />
														<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[1]">
																<Val>异常</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="检修">
														<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[2]" />
														<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[2]">
																<Val>检修</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="跳闸">
														<DAI name="stVal" sAddr="B01.lcd.panel_led08_status" />
														<DAI name="dU" sAddr="B01.lcd.panel_led08_status">
																<Val>跳闸</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="合闸">
														<DAI name="stVal" sAddr="B01.lcd.panel_led11_status" />
														<DAI name="dU" sAddr="B01.lcd.panel_led11_status">
																<Val>合闸</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="充电完成">
														<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[5]" />
														<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[5]">
																<Val>充电完成</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="间隔层/站控层被授时设备自检状态" lnType="GDNR_V1_LTSM_NSR-3641A-DA-G" lnClass="LTSM" inst="1" prefix="DevAlm">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="HostTPAlm" desc="对时信号状态">
														<DAI name="stVal" sAddr="B02.tMon.timeSigSt" />
														<DAI name="dU" sAddr="B02.tMon.timeSigSt">
																<Val>对时信号状态</Val>
														</DAI>
												</DOI>
												<DOI name="HostTSAlm" desc="对时服务状态">
														<DAI name="stVal" sAddr="B02.tMon.timeServiceSt" />
														<DAI name="dU" sAddr="B02.tMon.timeServiceSt">
																<Val>对时服务状态</Val>
														</DAI>
												</DOI>
												<DOI name="HostCtAlm" desc="时间跳变侦测状态">
														<DAI name="stVal" sAddr="B02.tMon.timeSlipSt" />
														<DAI name="dU" sAddr="B02.tMon.timeSlipSt">
																<Val>时间跳变侦测状态</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口1发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="1" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口1发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_00" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_00">
																<Val>B02光口1发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口2发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="2" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口1接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_00" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_00">
																<Val>B02光口1接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口2接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="3" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口2发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_01" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>166</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>166</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_01">
																<Val>B02光口2发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口2发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="4" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口2接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_01" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_01">
																<Val>B02光口2接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口3接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="5" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口3发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_02" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_02">
																<Val>B02光口3发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口3发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="6" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口3接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_02" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_02">
																<Val>B02光口3接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口4接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="7" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口4发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_03" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_03">
																<Val>B02光口4发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口4发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="8" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口4接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_03" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_03">
																<Val>B02光口4接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口5接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="9" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口5发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_04" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_04">
																<Val>B02光口5发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口5发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="10" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口5接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_04" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_04">
																<Val>B02光口5接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口6接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="11" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口6发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_05" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_05">
																<Val>B02光口6发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口6发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="12" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B02光口6接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_05" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_05">
																<Val>B02光口6接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口7接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="13" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口1接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_08" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_08">
																<Val>B04光口1接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口7发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="14" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口1发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_08" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_08">
																<Val>B04光口1发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="SV告警信号1" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="SVAlm">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Alm1" desc="电源1MU1SV采样接收超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[0]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[0]">
																<Val>电源1MU1SV采样接收超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm2" desc="电源1MU1SV链路接收中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[0]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[0]">
																<Val>电源1MU1SV链路接收中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm3" desc="电源1MU1SV配置错误">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[0]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[0]">
																<Val>电源1MU1SV配置错误</Val>
														</DAI>
												</DOI>
												<DOI name="Alm4" desc="电源1MU1SV采样抖动超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[0]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[0]">
																<Val>电源1MU1SV采样抖动超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm5" desc="电源1MU1MU额定延时异常">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[0]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[0]">
																<Val>电源1MU1MU额定延时异常</Val>
														</DAI>
												</DOI>
												<DOI name="Alm6" desc="电源1MU2SV采样接收超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[1]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[1]">
																<Val>电源1MU2SV采样接收超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm7" desc="电源1MU2SV链路接收中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[1]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[1]">
																<Val>电源1MU2SV链路接收中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm8" desc="电源1MU2SV配置错误">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[1]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[1]">
																<Val>电源1MU2SV配置错误</Val>
														</DAI>
												</DOI>
												<DOI name="Alm9" desc="电源1MU2SV采样抖动超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[1]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[1]">
																<Val>电源1MU2SV采样抖动超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm10" desc="电源1MU2MU额定延时异常">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[1]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[1]">
																<Val>电源1MU2MU额定延时异常</Val>
														</DAI>
												</DOI>
												<DOI name="Alm11" desc="电源2MUSV采样接收超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[2]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[2]">
																<Val>电源2MUSV采样接收超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm12" desc="电源2MUSV链路接收中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[2]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[2]">
																<Val>电源2MUSV链路接收中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm13" desc="电源2MUSV配置错误">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[2]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[2]">
																<Val>电源2MUSV配置错误</Val>
														</DAI>
												</DOI>
												<DOI name="Alm14" desc="电源2MUSV采样抖动超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[2]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[2]">
																<Val>电源2MUSV采样抖动超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm15" desc="电源2MUMU额定延时异常">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[2]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[2]">
																<Val>电源2MUMU额定延时异常</Val>
														</DAI>
												</DOI>
												<DOI name="Alm16" desc="电源2MU2SV采样接收超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[3]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[3]">
																<Val>电源2MU2SV采样接收超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm17" desc="电源2MU2SV链路接收中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[3]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[3]">
																<Val>电源2MU2SV链路接收中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm18" desc="电源2MU2SV配置错误">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[3]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[3]">
																<Val>电源2MU2SV配置错误</Val>
														</DAI>
												</DOI>
												<DOI name="Alm19" desc="电源2MU2SV采样抖动超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[3]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[3]">
																<Val>电源2MU2SV采样抖动超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm20" desc="电源2MU2MU额定延时异常">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[3]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[3]">
																<Val>电源2MU2MU额定延时异常</Val>
														</DAI>
												</DOI>
												<DOI name="Alm21" desc="分段(桥)MUSV采样接收超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[4]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[4]">
																<Val>分段(桥)MUSV采样接收超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm22" desc="分段(桥)MUSV链路接收中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[4]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[4]">
																<Val>分段(桥)MUSV链路接收中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm23" desc="分段(桥)MUSV配置错误">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[4]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[4]">
																<Val>分段(桥)MUSV配置错误</Val>
														</DAI>
												</DOI>
												<DOI name="Alm24" desc="分段(桥)MUSV采样抖动超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[4]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[4]">
																<Val>分段(桥)MUSV采样抖动超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm25" desc="分段(桥)MUMU额定延时异常">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[4]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[4]">
																<Val>分段(桥)MUMU额定延时异常</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE告警信号1" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="GOAlm">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Alm1" desc="链路名称1GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[0]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[0]">
																<Val>链路名称1GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm2" desc="链路名称1GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[0]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[0]">
																<Val>链路名称1GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm3" desc="链路名称1GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[0]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[0]">
																<Val>链路名称1GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm4" desc="链路名称2GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[1]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[1]">
																<Val>链路名称2GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm5" desc="链路名称2GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[1]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[1]">
																<Val>链路名称2GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm6" desc="链路名称2GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[1]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[1]">
																<Val>链路名称2GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm7" desc="链路名称3GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[2]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[2]">
																<Val>链路名称3GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm8" desc="链路名称3GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[2]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[2]">
																<Val>链路名称3GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm9" desc="链路名称3GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[2]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[2]">
																<Val>链路名称3GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm10" desc="链路名称4GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[3]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[3]">
																<Val>链路名称4GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm11" desc="链路名称4GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[3]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[3]">
																<Val>链路名称4GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm12" desc="链路名称4GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[3]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[3]">
																<Val>链路名称4GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm13" desc="链路名称5GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[4]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[4]">
																<Val>链路名称5GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm14" desc="链路名称5GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[4]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[4]">
																<Val>链路名称5GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm15" desc="链路名称5GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[4]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[4]">
																<Val>链路名称5GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm16" desc="链路名称6GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[5]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[5]">
																<Val>链路名称6GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm17" desc="链路名称6GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[5]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[5]">
																<Val>链路名称6GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm18" desc="链路名称6GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[5]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[5]">
																<Val>链路名称6GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm19" desc="链路名称7GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[6]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[6]">
																<Val>链路名称7GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm20" desc="链路名称7GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[6]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[6]">
																<Val>链路名称7GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm21" desc="链路名称7GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[6]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[6]">
																<Val>链路名称7GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm22" desc="链路名称8GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[7]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[7]">
																<Val>链路名称8GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm23" desc="链路名称8GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[7]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[7]">
																<Val>链路名称8GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm24" desc="链路名称8GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[7]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[7]">
																<Val>链路名称8GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm25" desc="链路名称9GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[8]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[8]">
																<Val>链路名称9GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm26" desc="链路名称9GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[8]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[8]">
																<Val>链路名称9GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm27" desc="链路名称9GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[8]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[8]">
																<Val>链路名称9GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm28" desc="链路名称10GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[9]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[9]">
																<Val>链路名称10GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm29" desc="链路名称10GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[9]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[9]">
																<Val>链路名称10GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm30" desc="链路名称10GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[9]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[9]">
																<Val>链路名称10GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm31" desc="链路名称11GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[10]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[10]">
																<Val>链路名称11GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm32" desc="链路名称11GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[10]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[10]">
																<Val>链路名称11GOOSE_B网中断</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE告警信号2" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="2" prefix="GOAlm">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Alm1" desc="链路名称11GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[10]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[10]">
																<Val>链路名称11GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm2" desc="链路名称12GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[11]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[11]">
																<Val>链路名称12GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm3" desc="链路名称12GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[11]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[11]">
																<Val>链路名称12GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm4" desc="链路名称12GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[11]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[11]">
																<Val>链路名称12GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm5" desc="链路名称13GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[12]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[12]">
																<Val>链路名称13GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm6" desc="链路名称13GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[12]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[12]">
																<Val>链路名称13GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm7" desc="链路名称13GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[12]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[12]">
																<Val>链路名称13GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm8" desc="链路名称14GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[13]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[13]">
																<Val>链路名称14GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm9" desc="链路名称14GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[13]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[13]">
																<Val>链路名称14GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm10" desc="链路名称14GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[13]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[13]">
																<Val>链路名称14GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm11" desc="链路名称15GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[14]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[14]">
																<Val>链路名称15GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm12" desc="链路名称15GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[14]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[14]">
																<Val>链路名称15GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm13" desc="链路名称15GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[14]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[14]">
																<Val>链路名称15GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm14" desc="链路名称16GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[15]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[15]">
																<Val>链路名称16GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm15" desc="链路名称16GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[15]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[15]">
																<Val>链路名称16GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm16" desc="链路名称16GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[15]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[15]">
																<Val>链路名称16GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm17" desc="链路名称17GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[16]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[16]">
																<Val>链路名称17GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm18" desc="链路名称17GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[16]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[16]">
																<Val>链路名称17GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm19" desc="链路名称17GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[16]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[16]">
																<Val>链路名称17GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm20" desc="链路名称18GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[17]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[17]">
																<Val>链路名称18GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm21" desc="链路名称18GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[17]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[17]">
																<Val>链路名称18GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm22" desc="链路名称18GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[17]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[17]">
																<Val>链路名称18GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm23" desc="链路名称19GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[18]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[18]">
																<Val>链路名称19GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm24" desc="链路名称19GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[18]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[18]">
																<Val>链路名称19GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm25" desc="链路名称19GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[18]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[18]">
																<Val>链路名称19GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm26" desc="链路名称20GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[19]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[19]">
																<Val>链路名称20GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm27" desc="链路名称20GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[19]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[19]">
																<Val>链路名称20GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm28" desc="链路名称20GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[19]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[19]">
																<Val>链路名称20GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm29" desc="链路名称21GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[20]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[20]">
																<Val>链路名称21GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm30" desc="链路名称21GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[20]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[20]">
																<Val>链路名称21GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm31" desc="链路名称21GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[20]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[20]">
																<Val>链路名称21GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm32" desc="链路名称22GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[21]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[21]">
																<Val>链路名称22GOOSE_A网中断</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE告警信号3" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="3" prefix="GOAlm">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Alm1" desc="链路名称22GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[21]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[21]">
																<Val>链路名称22GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm2" desc="链路名称22GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[21]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[21]">
																<Val>链路名称22GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm3" desc="链路名称23GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[22]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[22]">
																<Val>链路名称23GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm4" desc="链路名称23GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[22]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[22]">
																<Val>链路名称23GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm5" desc="链路名称23GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[22]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[22]">
																<Val>链路名称23GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm6" desc="链路名称24GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[23]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[23]">
																<Val>链路名称24GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm7" desc="链路名称24GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[23]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[23]">
																<Val>链路名称24GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm8" desc="链路名称24GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[23]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[23]">
																<Val>链路名称24GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm9" desc="链路名称25GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[24]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[24]">
																<Val>链路名称25GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm10" desc="链路名称25GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[24]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[24]">
																<Val>链路名称25GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm11" desc="链路名称25GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[24]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[24]">
																<Val>链路名称25GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm12" desc="链路名称26GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[25]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[25]">
																<Val>链路名称26GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm13" desc="链路名称26GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[25]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[25]">
																<Val>链路名称26GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm14" desc="链路名称26GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[25]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[25]">
																<Val>链路名称26GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm15" desc="链路名称27GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[26]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[26]">
																<Val>链路名称27GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm16" desc="链路名称27GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[26]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[26]">
																<Val>链路名称27GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm17" desc="链路名称27GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[26]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[26]">
																<Val>链路名称27GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm18" desc="链路名称28GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[27]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[27]">
																<Val>链路名称28GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm19" desc="链路名称28GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[27]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[27]">
																<Val>链路名称28GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm20" desc="链路名称28GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[27]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[27]">
																<Val>链路名称28GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm21" desc="链路名称29GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[28]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[28]">
																<Val>链路名称29GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm22" desc="链路名称29GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[28]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[28]">
																<Val>链路名称29GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm23" desc="链路名称29GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[28]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[28]">
																<Val>链路名称29GOOSE配置不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm24" desc="链路名称30GOOSE_A网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[29]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[29]">
																<Val>链路名称30GOOSE_A网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm25" desc="链路名称30GOOSE_B网中断">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[29]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[29]">
																<Val>链路名称30GOOSE_B网中断</Val>
														</DAI>
												</DOI>
												<DOI name="Alm26" desc="链路名称30GOOSE配置不一致">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[29]" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[29]">
																<Val>链路名称30GOOSE配置不一致</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="自检信号1" lnType="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="Warn">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Alm1" desc="Ⅰ母PT断线">
														<DAI name="stVal" sAddr="B02.CNST_BztPTDX.act1" />
														<DAI name="dU" sAddr="B02.CNST_BztPTDX.act1">
																<Val>Ⅰ母PT断线</Val>
														</DAI>
												</DOI>
												<DOI name="Alm2" desc="Ⅱ母PT断线">
														<DAI name="stVal" sAddr="B02.CNST_BztPTDX.act2" />
														<DAI name="dU" sAddr="B02.CNST_BztPTDX.act2">
																<Val>Ⅱ母PT断线</Val>
														</DAI>
												</DOI>
												<DOI name="Alm3" desc="电源1PT断线">
														<DAI name="stVal" sAddr="B02.CNST_BztXLPTDX1.act" />
														<DAI name="dU" sAddr="B02.CNST_BztXLPTDX1.act">
																<Val>电源1PT断线</Val>
														</DAI>
												</DOI>
												<DOI name="Alm4" desc="电源2PT断线">
														<DAI name="stVal" sAddr="B02.CNST_BztXLPTDX2.act" />
														<DAI name="dU" sAddr="B02.CNST_BztXLPTDX2.act">
																<Val>电源2PT断线</Val>
														</DAI>
												</DOI>
												<DOI name="Alm5" desc="分段CT断线">
														<DAI name="stVal" sAddr="B02.CNST_CTDX.act" />
														<DAI name="dU" sAddr="B02.CNST_CTDX.act">
																<Val>分段CT断线</Val>
														</DAI>
												</DOI>
												<DOI name="Alm6" desc="电源1跳位异常">
														<DAI name="stVal" sAddr="B02.CNST_1DLTWJYC.Almact" />
														<DAI name="dU" sAddr="B02.CNST_1DLTWJYC.Almact">
																<Val>电源1跳位异常</Val>
														</DAI>
												</DOI>
												<DOI name="Alm7" desc="电源2跳位异常">
														<DAI name="stVal" sAddr="B02.CNST_2DLTWJYC.Almact" />
														<DAI name="dU" sAddr="B02.CNST_2DLTWJYC.Almact">
																<Val>电源2跳位异常</Val>
														</DAI>
												</DOI>
												<DOI name="Alm8" desc="分段跳位异常">
														<DAI name="stVal" sAddr="B02.CNST_3DLTWJYC.Almact" />
														<DAI name="dU" sAddr="B02.CNST_3DLTWJYC.Almact">
																<Val>分段跳位异常</Val>
														</DAI>
												</DOI>
												<DOI name="Alm9" desc="备自投动作失败">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmFail" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmFail">
																<Val>备自投动作失败</Val>
														</DAI>
												</DOI>
												<DOI name="Alm10" desc="备自投动作成功">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmSucc" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmSucc">
																<Val>备自投动作成功</Val>
														</DAI>
												</DOI>
												<DOI name="Alm11" desc="断路器拒合">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJH" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJH">
																<Val>断路器拒合</Val>
														</DAI>
												</DOI>
												<DOI name="Alm12" desc="断路器拒跳">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJT" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJT">
																<Val>断路器拒跳</Val>
														</DAI>
												</DOI>
												<DOI name="Alm13" desc="对时异常">
														<DAI name="stVal" sAddr="B02.CNST_gpsLost.act" />
														<DAI name="dU" sAddr="B02.CNST_gpsLost.act">
																<Val>对时异常</Val>
														</DAI>
												</DOI>
												<DOI name="Alm14" desc="SV总告警">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_all_alarm" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_all_alarm">
																<Val>SV总告警</Val>
														</DAI>
												</DOI>
												<DOI name="Alm15" desc="GOOSE总告警">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_all_alarm" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_all_alarm">
																<Val>GOOSE总告警</Val>
														</DAI>
												</DOI>
												<DOI name="Alm16" desc="SV检修不一致">
														<DAI name="stVal" sAddr="B02.CNST_AD.jxStateErr" />
														<DAI name="dU" sAddr="B02.CNST_AD.jxStateErr">
																<Val>SV检修不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm17" desc="对时信号状态">
														<DAI name="stVal" sAddr="B02.tMon.timeSigSt" />
														<DAI name="dU" sAddr="B02.tMon.timeSigSt">
																<Val>对时信号状态</Val>
														</DAI>
												</DOI>
												<DOI name="Alm18" desc="对时服务状态">
														<DAI name="stVal" sAddr="B02.tMon.timeServiceSt" />
