														<DAI name="dU" sAddr="B02.tMon.timeServiceSt">
																<Val>对时服务状态</Val>
														</DAI>
												</DOI>
												<DOI name="Alm19" desc="时间跳变侦测状态">
														<DAI name="stVal" sAddr="B02.tMon.timeSlipSt" />
														<DAI name="dU" sAddr="B02.tMon.timeSlipSt">
																<Val>时间跳变侦测状态</Val>
														</DAI>
												</DOI>
												<DOI name="Alm20" desc="电源1断路器拒跳">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJT1DL" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJT1DL">
																<Val>电源1断路器拒跳</Val>
														</DAI>
												</DOI>
												<DOI name="Alm21" desc="电源2断路器拒跳">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJT2DL" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJT2DL">
																<Val>电源2断路器拒跳</Val>
														</DAI>
												</DOI>
												<DOI name="Alm22" desc="分段断路器拒跳">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJT3DL" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJT3DL">
																<Val>分段断路器拒跳</Val>
														</DAI>
												</DOI>
												<DOI name="Alm23" desc="电源1断路器拒合">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJH1DL" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJH1DL">
																<Val>电源1断路器拒合</Val>
														</DAI>
												</DOI>
												<DOI name="Alm24" desc="电源2断路器拒合">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJH2DL" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJH2DL">
																<Val>电源2断路器拒合</Val>
														</DAI>
												</DOI>
												<DOI name="Alm25" desc="分段断路器拒合">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJH3DL" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJH3DL">
																<Val>分段断路器拒合</Val>
														</DAI>
												</DOI>
												<DOI name="Alm26" desc="开出传动">
														<DAI name="stVal" sAddr="B02.CNST_BO.testEnable" />
														<DAI name="dU" sAddr="B02.CNST_BO.testEnable">
																<Val>开出传动</Val>
														</DAI>
												</DOI>
												<DOI name="Alm27" desc="MU数据无效告警">
														<DAI name="stVal" sAddr="B02.CNST_AD.sample_mu_invalid" />
														<DAI name="dU" sAddr="B02.CNST_AD.sample_mu_invalid">
																<Val>MU数据无效告警</Val>
														</DAI>
												</DOI>
												<DOI name="Alm28" desc="SV数据无效告警">
														<DAI name="stVal" sAddr="B02.CNST_AD.sample_sv_invalid" />
														<DAI name="dU" sAddr="B02.CNST_AD.sample_sv_invalid">
																<Val>SV数据无效告警</Val>
														</DAI>
												</DOI>
												<DOI name="Alm29" desc="MU装置失步告警">
														<DAI name="stVal" sAddr="B02.CNST_AD.sample_mu_unSyn" />
														<DAI name="dU" sAddr="B02.CNST_AD.sample_mu_unSyn">
																<Val>MU装置失步告警</Val>
														</DAI>
												</DOI>
												<DOI name="Alm30" desc="保护装置失步告警">
														<DAI name="stVal" sAddr="B02.CNST_AD.sample_device_unSyn" />
														<DAI name="dU" sAddr="B02.CNST_AD.sample_device_unSyn">
																<Val>保护装置失步告警</Val>
														</DAI>
												</DOI>
												<DOI name="Alm31" desc="MU延迟变化告警">
														<DAI name="stVal" sAddr="B02.CNST_AD.sample_delayTime_Modify" />
														<DAI name="dU" sAddr="B02.CNST_AD.sample_delayTime_Modify">
																<Val>MU延迟变化告警</Val>
														</DAI>
												</DOI>
												<DOI name="Alm32" desc="双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAlm" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAlm">
																<Val>双AD不一致</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="自检信号2" lnType="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="2" prefix="Warn">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Alm1" desc="Ua1双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua1]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua1]">
																<Val>Ua1双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm2" desc="Ub1双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub1]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub1]">
																<Val>Ub1双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm3" desc="Uc1双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc1]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc1]">
																<Val>Uc1双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm4" desc="Ua2双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua2]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua2]">
																<Val>Ua2双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm5" desc="Ub2双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub2]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub2]">
																<Val>Ub2双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm6" desc="Uc2双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc2]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc2]">
																<Val>Uc2双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm7" desc="Ia双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ia]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ia]">
																<Val>Ia双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm8" desc="Ib双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ib]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ib]">
																<Val>Ib双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm9" desc="Ic双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ic]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ic]">
																<Val>Ic双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm10" desc="IH1a双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH1a]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH1a]">
																<Val>IH1a双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm11" desc="IH1b双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH1b]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH1b]">
																<Val>IH1b双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm12" desc="IH1c双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH1c]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH1c]">
																<Val>IH1c双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm13" desc="IH2a双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH2a]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH2a]">
																<Val>IH2a双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm14" desc="B02光口1发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_00" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_00">
																<Val>B02光口1发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm15" desc="B02光口2发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_01" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_01">
																<Val>B02光口2发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm16" desc="B02光口3发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_02" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_02">
																<Val>B02光口3发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm17" desc="B02光口4发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_03" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_03">
																<Val>B02光口4发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm18" desc="B02光口5发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_04" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_04">
																<Val>B02光口5发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm19" desc="B02光口6发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_05" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_05">
																<Val>B02光口6发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm20" desc="B02光口1接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_00" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_00">
																<Val>B02光口1接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm21" desc="B02光口2接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_01" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_01">
																<Val>B02光口2接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm22" desc="B02光口3接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_02" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_02">
																<Val>B02光口3接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm23" desc="B02光口4接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_03" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_03">
																<Val>B02光口4接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm24" desc="B02光口5接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_04" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_04">
																<Val>B02光口5接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm25" desc="B02光口6接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_05" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_05">
																<Val>B02光口6接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm26" desc="B02光口1发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_00" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_00">
																<Val>B02光口1发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm27" desc="B02光口2发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_01" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_01">
																<Val>B02光口2发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm28" desc="B02光口3发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_02" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_02">
																<Val>B02光口3发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm29" desc="B02光口4发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_03" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_03">
																<Val>B02光口4发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm30" desc="B02光口5发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_04" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_04">
																<Val>B02光口5发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm31" desc="B02光口6发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_05" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_05">
																<Val>B02光口6发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm32" desc="B02光口1接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_00" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_00">
																<Val>B02光口1接收光功率越上限</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="自检信号3" lnType="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="3" prefix="Warn">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Alm1" desc="B02光口2接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_01" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_01">
																<Val>B02光口2接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm2" desc="B02光口3接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_02" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_02">
																<Val>B02光口3接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm3" desc="B02光口4接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_03" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_03">
																<Val>B02光口4接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm4" desc="B02光口5接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_04" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_04">
																<Val>B02光口5接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm5" desc="B02光口6接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_05" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_05">
																<Val>B02光口6接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm6" desc="SV采样抖动超时">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.svMessTimeOutAlarm" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.svMessTimeOutAlarm">
																<Val>SV采样抖动超时</Val>
														</DAI>
												</DOI>
												<DOI name="Alm7" desc="SV配置错误">
														<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.svDataErrAlarm" />
														<DAI name="dU" sAddr="B02.CNST_GeneralSetting.svDataErrAlarm">
																<Val>SV配置错误</Val>
														</DAI>
												</DOI>
												<DOI name="Alm8" desc="B04光口1发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_08" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_08">
																<Val>B04光口1发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm9" desc="B04光口2发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_09" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_09">
																<Val>B04光口2发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm10" desc="B04光口3发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_10" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_10">
																<Val>B04光口3发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm11" desc="B04光口4发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_11" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_11">
																<Val>B04光口4发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm12" desc="B04光口5发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_12" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_12">
																<Val>B04光口5发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm13" desc="B04光口6发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_13" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_13">
																<Val>B04光口6发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm14" desc="B04光口7发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_14" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_14">
																<Val>B04光口7发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm15" desc="B04光口8发送光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_15" />
														<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_15">
																<Val>B04光口8发送光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm16" desc="B04光口1接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_08" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_08">
																<Val>B04光口1接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm17" desc="B04光口2接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_09" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_09">
																<Val>B04光口2接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm18" desc="B04光口3接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_10" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_10">
																<Val>B04光口3接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm19" desc="B04光口4接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_11" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_11">
																<Val>B04光口4接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm20" desc="B04光口5接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_12" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_12">
																<Val>B04光口5接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm21" desc="B04光口6接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_13" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_13">
																<Val>B04光口6接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm22" desc="B04光口7接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_14" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_14">
																<Val>B04光口7接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm23" desc="B04光口8接收光功率越下限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_15" />
														<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_15">
																<Val>B04光口8接收光功率越下限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm24" desc="B04光口1发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_08" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_08">
																<Val>B04光口1发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm25" desc="B04光口2发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_09" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_09">
																<Val>B04光口2发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm26" desc="B04光口3发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_10" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_10">
																<Val>B04光口3发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm27" desc="B04光口4发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_11" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_11">
																<Val>B04光口4发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm28" desc="B04光口5发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_12" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_12">
																<Val>B04光口5发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm29" desc="B04光口6发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_13" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_13">
																<Val>B04光口6发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm30" desc="B04光口7发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_14" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_14">
																<Val>B04光口7发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm31" desc="B04光口8发送光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_15" />
														<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_15">
																<Val>B04光口8发送光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm32" desc="B04光口1接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_08" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_08">
																<Val>B04光口1接收光功率越上限</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="自检信号4" lnType="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="4" prefix="Warn">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="性能">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="Alm1" desc="B04光口2接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_09" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_09">
																<Val>B04光口2接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm2" desc="B04光口3接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_10" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_10">
																<Val>B04光口3接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm3" desc="B04光口4接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_11" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_11">
																<Val>B04光口4接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm4" desc="B04光口5接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_12" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_12">
																<Val>B04光口5接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm5" desc="B04光口6接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_13" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_13">
																<Val>B04光口6接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm6" desc="B04光口7接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_14" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_14">
																<Val>B04光口7接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm7" desc="B04光口8接收光功率越上限">
														<DAI name="stVal" sAddr="B01.master.eth_rx_ready_warning_15" />
														<DAI name="dU" sAddr="B01.master.eth_rx_ready_warning_15">
																<Val>B04光口8接收光功率越上限</Val>
														</DAI>
												</DOI>
												<DOI name="Alm8" desc="IH2b双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH2b]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH2b]">
																<Val>IH2b双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm9" desc="IH2c双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH2c]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH2c]">
																<Val>IH2c双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm10" desc="IL1a双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1a]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1a]">
																<Val>IL1a双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm11" desc="IL1b双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1b]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1b]">
																<Val>IL1b双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm12" desc="IL1c双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1c]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1c]">
																<Val>IL1c双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm13" desc="IL2a双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2a]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2a]">
																<Val>IL2a双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm14" desc="IL2b双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2b]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2b]">
																<Val>IL2b双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm15" desc="IL2c双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2c]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2c]">
																<Val>IL2c双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm16" desc="UL1a双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL1a]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL1a]">
																<Val>UL1a双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm17" desc="UL1b双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL1b]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL1b]">
																<Val>UL1b双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm18" desc="UL1c双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL1c]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL1c]">
																<Val>UL1c双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm19" desc="UL2a双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL2a]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL2a]">
																<Val>UL2a双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm20" desc="UL2b双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL2b]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL2b]">
																<Val>UL2b双AD不一致</Val>
														</DAI>
												</DOI>
												<DOI name="Alm21" desc="UL2c双AD不一致">
														<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL2c]" />
														<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL2c]">
																<Val>UL2c双AD不一致</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口8发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="15" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口2发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_09" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_09">
																<Val>B04光口2发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口8接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="16" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口2接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_09" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_09">
																<Val>B04光口2接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口9发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="17" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口3发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_10" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_10">
																<Val>B04光口3发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口9接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="18" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口3接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_10" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_10">
																<Val>B04光口3接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口10发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="19" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口4发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_11" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_11">
																<Val>B04光口4发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口10接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="20" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口4接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_11" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_11">
																<Val>B04光口4接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口11发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="21" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口5发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_12" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_12">
																<Val>B04光口5发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口11接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="22" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口5接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_12" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_12">
																<Val>B04光口5接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口12发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="23" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口6发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_13" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_13">
																<Val>B04光口6发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口12接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="24" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口6接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_13" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_13">
																<Val>B04光口6接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口13发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="25" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口7发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_14" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_14">
																<Val>B04光口7发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口13接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="26" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口7接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_14" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_14">
																<Val>B04光口7接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口14发送光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="27" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口8发送光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_15" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_15">
																<Val>B04光口8发送光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="光口14接收光功率" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" lnClass="SCLI" inst="28" prefix="StaRx">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="lnNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="LigIntes" desc="B04光口8接收光功率">
														<SDI name="mag">
																<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_15" />
														</SDI>
														<SDI name="rangeC">
																<SDI name="min">
																		<DAI name="f">
																				<Val>-50</Val>
																		</DAI>
																</SDI>
																<SDI name="max">
																		<DAI name="f">
																				<Val>0</Val>
																		</DAI>
																</SDI>
														</SDI>
														<DAI name="db">
																<Val>1</Val>
														</DAI>
														<DAI name="zeroDb">
																<Val>1</Val>
														</DAI>
														<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_15">
																<Val>B04光口8接收光功率</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
								</LDevice>
								<LDevice inst="RCD" desc="录波">
										<LN0 desc="管理逻辑节点" lnType="GDNR_V2_LLN0_NSR-3641A-DA-G" lnClass="LLN0" inst="">
												<DataSet name="dsRelayRec" desc="保护故障报告信息">
														<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
														<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST" />
												</DataSet>
												<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="300000" rptID="TEMPLATERCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
														<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<LogControl name="lcbRCD" desc="RCD日志控制块" datSet="dsLog" intgPd="360000" logName="PROT" logEna="false">
														<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
												</LogControl>													
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="逻辑节点铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>逻辑节点铭牌</Val>
														</DAI>
														<DAI name="configRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="ldNs">
																<Val>IEC 61850-7-4:2003</Val>
														</DAI>
												</DOI>
										</LN0>
										<LN desc="物理设备" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" lnClass="LPHD" inst="1">
												<DOI name="PhyNam" desc="物理装置铭牌" />
												<DOI name="PhyHealth" desc="Health">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="Proxy" desc="是否为代理">
														<DAI name="dU">
																<Val>是否为代理</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="录波节点" lnType="GDNR_BASIC_V1_RDRE_NSR-3641A-DA-G" lnClass="RDRE" inst="1">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="RcdMade" desc="录波完成">
														<DAI name="dU">
																<Val>录波完成</Val>
														</DAI>
												</DOI>
												<DOI name="FltNum" desc="故障序号">
														<DAI name="dU">
																<Val>故障序号</Val>
														</DAI>
												</DOI>
										</LN>
								</LDevice>
						</Server>
				</AccessPoint>
				<AccessPoint name="G1">
						<Server>
								<Authentication />
								<LDevice inst="PIGO" desc="过程层GOOSE">
										<LN0 desc="管理逻辑节点" lnType="GDNR_V2_LLN0_NSR-3641A-DA-G" lnClass="LLN0" inst="">
												<DataSet name="dsGOOSE1" desc="GOOSE输出">
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="4" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="5" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="6" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="7" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="8" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="9" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="10" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="11" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="12" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="13" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="14" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="15" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="16" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="17" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="18" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="19" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="20" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="21" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="22" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="23" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="24" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="25" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="26" doName="Tr" daName="general" fc="ST" />
														<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST" />
												</DataSet>
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="逻辑节点铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>逻辑节点铭牌</Val>
														</DAI>
														<DAI name="configRev">
																<Val>V2.00</Val>
														</DAI>
														<DAI name="ldNs">
																<Val>IEC 61850-7-4:2003</Val>
														</DAI>
												</DOI>
												<GSEControl name="gocb1" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="TEMPLATEPIGO/LLN0$GO$gocb1" />
										</LN0>
										<LN desc="物理装置信息" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" lnClass="LPHD" inst="1">
												<DOI name="PhyNam" desc="物理装置铭牌" />
												<DOI name="PhyHealth" desc="物理装置健康状况" />
												<DOI name="Proxy" desc="是否为代理">
														<DAI name="dU">
																<Val>是否为代理</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE单点输入" lnType="GDNR_SPS_64_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="GOIN">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="性能">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="电源1合后位置">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProYx[0],&lt;B02.goose.soe_out_001" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_001_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_001_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_001">
																<Val>电源1合后位置</Val>
														</DAI>
												</DOI>
												<DOI name="Ind2" desc="电源2合后位置">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProYx[1],&lt;B02.goose.soe_out_002" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_002_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_002_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_002">
																<Val>电源2合后位置</Val>
														</DAI>
												</DOI>
												<DOI name="Ind3" desc="分段合后位置">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProYx[2],&lt;B02.goose.soe_out_003" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_003_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_003_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_003">
																<Val>分段合后位置</Val>
														</DAI>
												</DOI>
												<DOI name="Ind4" desc="备自投总闭锁1">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[0],&lt;B02.goose.soe_out_004" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_004_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_004_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_004">
																<Val>备自投总闭锁1</Val>
														</DAI>
												</DOI>
												<DOI name="Ind5" desc="备自投总闭锁2">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[1],&lt;B02.goose.soe_out_005" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_005_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_005_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_005">
																<Val>备自投总闭锁2</Val>
														</DAI>
												</DOI>
												<DOI name="Ind6" desc="备自投总闭锁3">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[2],&lt;B02.goose.soe_out_006" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_006_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_006_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_006">
																<Val>备自投总闭锁3</Val>
														</DAI>
												</DOI>
												<DOI name="Ind7" desc="备自投总闭锁4">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[3],&lt;B02.goose.soe_out_007" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_007_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_007_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_007">
																<Val>备自投总闭锁4</Val>
														</DAI>
												</DOI>
												<DOI name="Ind8" desc="备自投总闭锁5">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[4],&lt;B02.goose.soe_out_008" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_008_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_008_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_008">
																<Val>备自投总闭锁5</Val>
														</DAI>
												</DOI>
												<DOI name="Ind9" desc="备自投总闭锁6">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[5],&lt;B02.goose.soe_out_009" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_009_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_009_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_009">
																<Val>备自投总闭锁6</Val>
														</DAI>
												</DOI>
												<DOI name="Ind10" desc="备自投总闭锁7">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[6],&lt;B02.goose.soe_out_010" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_010_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_010_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_010">
																<Val>备自投总闭锁7</Val>
														</DAI>
												</DOI>
												<DOI name="Ind11" desc="备自投总闭锁8">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[7],&lt;B02.goose.soe_out_011" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_011_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_011_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_011">
																<Val>备自投总闭锁8</Val>
														</DAI>
												</DOI>
												<DOI name="Ind12" desc="1#变保护动作1">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[8],&lt;B02.goose.soe_out_012" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_012_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_012_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_012">
																<Val>1#变保护动作1</Val>
														</DAI>
												</DOI>
												<DOI name="Ind13" desc="1#变保护动作2">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[9],&lt;B02.goose.soe_out_013" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_013_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_013_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_013">
																<Val>1#变保护动作2</Val>
														</DAI>
												</DOI>
												<DOI name="Ind14" desc="1#变保护动作3">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[10],&lt;B02.goose.soe_out_014" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_014_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_014_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_014">
																<Val>1#变保护动作3</Val>
														</DAI>
												</DOI>
												<DOI name="Ind15" desc="1#变保护动作4">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[11],&lt;B02.goose.soe_out_015" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_015_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_015_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_015">
																<Val>1#变保护动作4</Val>
														</DAI>
												</DOI>
												<DOI name="Ind16" desc="1#变保护动作5">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[12],&lt;B02.goose.soe_out_016" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_016_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_016_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_016">
																<Val>1#变保护动作5</Val>
														</DAI>
												</DOI>
												<DOI name="Ind17" desc="1#变保护动作6">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[13],&lt;B02.goose.soe_out_017" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_017_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_017_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_017">
																<Val>1#变保护动作6</Val>
														</DAI>
												</DOI>
												<DOI name="Ind18" desc="1#变保护动作7">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[14],&lt;B02.goose.soe_out_018" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_018_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_018_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_018">
																<Val>1#变保护动作7</Val>
														</DAI>
												</DOI>
												<DOI name="Ind19" desc="1#变保护动作8">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[15],&lt;B02.goose.soe_out_019" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_019_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_019_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_019">
																<Val>1#变保护动作8</Val>
														</DAI>
												</DOI>
												<DOI name="Ind20" desc="2#变保护动作1">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[16],&lt;B02.goose.soe_out_020" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_020_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_020_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_020">
																<Val>2#变保护动作1</Val>
														</DAI>
												</DOI>
												<DOI name="Ind21" desc="2#变保护动作2">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[17],&lt;B02.goose.soe_out_021" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_021_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_021_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_021">
																<Val>2#变保护动作2</Val>
														</DAI>
												</DOI>
												<DOI name="Ind22" desc="2#变保护动作3">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[18],&lt;B02.goose.soe_out_022" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_022_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_022_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_022">
																<Val>2#变保护动作3</Val>
														</DAI>
												</DOI>
												<DOI name="Ind23" desc="2#变保护动作4">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[19],&lt;B02.goose.soe_out_023" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_023_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_023_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_023">
																<Val>2#变保护动作4</Val>
														</DAI>
												</DOI>
												<DOI name="Ind24" desc="2#变保护动作5">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[20],&lt;B02.goose.soe_out_024" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_024_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_024_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_024">
																<Val>2#变保护动作5</Val>
														</DAI>
												</DOI>
												<DOI name="Ind25" desc="2#变保护动作6">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[21],&lt;B02.goose.soe_out_025" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_025_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_025_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_025">
																<Val>2#变保护动作6</Val>
														</DAI>
												</DOI>
												<DOI name="Ind26" desc="2#变保护动作7">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[22],&lt;B02.goose.soe_out_026" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_026_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_026_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_026">
																<Val>2#变保护动作7</Val>
														</DAI>
												</DOI>
												<DOI name="Ind27" desc="2#变保护动作8">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProYx[23],&lt;B02.goose.soe_out_027" />
														<DAI name="q" sAddr="&lt;B02.goose.soe_out_027_q" />
														<DAI name="t" sAddr="&lt;B02.goose.soe_out_027_time" />
														<DAI name="dU" sAddr="&lt;B02.goose.soe_out_027">
																<Val>2#变保护动作8</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="GOOSE接收双遥信" lnType="GDNR_DPS_8_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="2" prefix="GOIN">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="性能">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="DPCSO1" desc="电源1位置">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProYx[0],&lt;B02.goose.dp_soe_out_001" />
														<DAI name="q" sAddr="&lt;B02.goose.dp_soe_out_001_q" />
														<DAI name="t" sAddr="&lt;B02.goose.dp_soe_out_001_time" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="dU" sAddr="&lt;B02.goose.dp_soe_out_001">
																<Val>电源1位置</Val>
														</DAI>
												</DOI>
												<DOI name="DPCSO2" desc="电源2位置">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProYx[1],&lt;B02.goose.dp_soe_out_002" />
														<DAI name="q" sAddr="&lt;B02.goose.dp_soe_out_002_q" />
														<DAI name="t" sAddr="&lt;B02.goose.dp_soe_out_002_time" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="dU" sAddr="&lt;B02.goose.dp_soe_out_002">
																<Val>电源2位置</Val>
														</DAI>
												</DOI>
												<DOI name="DPCSO3" desc="分段位置">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProYx[2],&lt;B02.goose.dp_soe_out_003" />
														<DAI name="q" sAddr="&lt;B02.goose.dp_soe_out_003_q" />
														<DAI name="t" sAddr="&lt;B02.goose.dp_soe_out_003_time" />
														<DAI name="ctlModel">
																<Val>sbo-with-enhanced-security</Val>
														</DAI>
														<DAI name="dU" sAddr="&lt;B02.goose.dp_soe_out_003">
																<Val>分段位置</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳电源1高断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="1" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳电源1高断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]">
																<Val>跳电源1高断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳电源1断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="2" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳电源1断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]">
																<Val>跳电源1断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳电源2高断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="3" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳电源2高断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]">
																<Val>跳电源2高断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳电源2断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="4" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳电源2断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]">
																<Val>跳电源2断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳分段断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="5" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳分段断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]">
																<Val>跳分段断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合电源1高断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="6" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="合电源1高断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]">
																<Val>合电源1高断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合电源1断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="7" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="合电源1断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]">
																<Val>合电源1断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合电源2高断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="8" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="合电源2高断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]">
																<Val>合电源2高断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合电源2断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="9" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="合电源2断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]">
																<Val>合电源2断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="合分段断路器" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="10" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="合分段断路器">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]">
																<Val>合分段断路器</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口1" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="11" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口1">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]">
																<Val>跳闸出口1</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口2" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="12" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口2">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]">
																<Val>跳闸出口2</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口3" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="13" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口3">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]">
																<Val>跳闸出口3</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口4" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="14" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口4">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]">
																<Val>跳闸出口4</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口5" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="15" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口5">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]">
																<Val>跳闸出口5</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口6" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="16" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口6">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]">
																<Val>跳闸出口6</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口7" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="17" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口7">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]">
																<Val>跳闸出口7</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口8" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="18" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口8">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]">
																<Val>跳闸出口8</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口9" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="19" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口9">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]">
																<Val>跳闸出口9</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口10" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="20" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口10">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]">
																<Val>跳闸出口10</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口11" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="21" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口11">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]">
																<Val>跳闸出口11</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口12" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="22" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口12">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]">
																<Val>跳闸出口12</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口13" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="23" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口13">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]">
																<Val>跳闸出口13</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口14" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="24" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口14">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]">
																<Val>跳闸出口14</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口15" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="25" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口15">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]">
																<Val>跳闸出口15</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="跳闸出口16" lnType="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" lnClass="PTRC" inst="26" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Tr" desc="跳闸出口16">
														<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]">
																<Val>跳闸出口16</Val>
														</DAI>
												</DOI>
												<DOI name="TrStrp" desc="跳闸出口压板">
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
														<DAI name="sboTimeout">
																<Val>30000</Val>
														</DAI>
														<DAI name="dU">
																<Val>跳闸出口压板</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="备自投动作" lnType="GDNR_SPS_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="GOOUT">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="性能">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="Ind1" desc="备自投动作">
														<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]" />
														<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]_q" />
														<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]_time" />
														<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]">
																<Val>备自投动作</Val>
														</DAI>
												</DOI>
										</LN>
								</LDevice>
						</Server>
				</AccessPoint>
				<AccessPoint name="M1" router="false" clock="false">
						<Server>
								<Authentication />
								<LDevice inst="PISV" desc="过程层9-2接收">
										<LN0 desc="管理逻辑节点" lnType="GDNR_V2_LLN0_NSR-3641A-DA-G" lnClass="LLN0" inst="">
												<ReportControl name="brcbRelayFunEn" datSet="dsRelayFunEn" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayFunEn" confRev="1" buffered="true" bufTime="0">
														<TrgOps dchg="true" qchg="false" dupd="false" period="true" />
														<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false" />
														<RptEnabled max="16" />
												</ReportControl>
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
														<DAI name="configRev">
																<Val>V2.00</Val>
														</DAI>
												</DOI>											
										</LN0>
										<LN desc="物理装置信息" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" lnClass="LPHD" inst="1">
												<DOI name="PhyNam" desc="物理装置铭牌" />
												<DOI name="PhyHealth" desc="物理装置健康状况" />
												<DOI name="Proxy" desc="是否为代理">
														<DAI name="dU">
																<Val>是否为代理</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="电源1SV接收" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="1" prefix="SVIN">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="DelayTRtg" desc="电源1MU1额定延时">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh1" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh1_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh1">
																<Val>电源1MU1额定延时</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn1" desc="电源1电流IL11">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]">
																<Val>电源1电流IL11</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn2" desc="电源1电流IL12">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]">
																<Val>电源1电流IL12</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn3" desc="电源1电流IL1B">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[30]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[30]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[30]">
																<Val>电源1电流IL1B</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn4" desc="电源1电流IL1B2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[31]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[31]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[31]">
																<Val>电源1电流IL1B2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn5" desc="电源1电流IL1C">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[32]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[32]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[32]">
																<Val>电源1电流IL1C</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn6" desc="电源1电流IL1C2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[33]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[33]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[33]">
																<Val>电源1电流IL1C2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn7" desc="Ⅰ母A相电压Ua11">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]">
																<Val>Ⅰ母A相电压Ua11</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn8" desc="Ⅰ母A相电压Ua12">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]">
																<Val>Ⅰ母A相电压Ua12</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn9" desc="Ⅰ母B相电压Ub11">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]">
																<Val>Ⅰ母B相电压Ub11</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn10" desc="Ⅰ母B相电压Ub12">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]">
																<Val>Ⅰ母B相电压Ub12</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn11" desc="Ⅰ母C相电压Uc11">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]">
																<Val>Ⅰ母C相电压Uc11</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn12" desc="Ⅰ母C相电压Uc12">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]">
																<Val>Ⅰ母C相电压Uc12</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn13" desc="电源1零流3I0L1">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[54]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[54]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[54]">
																<Val>电源1零流3I0L1</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn14" desc="电源1零流3I0L12">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[55]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[55]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[55]">
																<Val>电源1零流3I0L12</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="电源2SV接收" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="3" prefix="SVIN">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="DelayTRtg" desc="电源2MU额定延时">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh3" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh3_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh3">
																<Val>电源2MU额定延时</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn1" desc="电源2电流IL21">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]">
																<Val>电源2电流IL21</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn2" desc="电源2电流IL22">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]">
																<Val>电源2电流IL22</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn3" desc="电源2电流IL2B">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[34]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[34]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[34]">
																<Val>电源2电流IL2B</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn4" desc="电源2电流IL2B2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[35]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[35]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[35]">
																<Val>电源2电流IL2B2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn5" desc="电源2电流IL2C">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[36]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[36]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[36]">
																<Val>电源2电流IL2C</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn6" desc="电源2电流IL2C2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[37]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[37]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[37]">
																<Val>电源2电流IL2C2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn7" desc="Ⅱ母A相电压Ua21">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]">
																<Val>Ⅱ母A相电压Ua21</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn8" desc="Ⅱ母A相电压Ua22">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]">
																<Val>Ⅱ母A相电压Ua22</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn9" desc="Ⅱ母B相电压Ub21">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]">
																<Val>Ⅱ母B相电压Ub21</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn10" desc="Ⅱ母B相电压Ub22">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]">
																<Val>Ⅱ母B相电压Ub22</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn11" desc="Ⅱ母C相电压Uc21">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]">
																<Val>Ⅱ母C相电压Uc21</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn12" desc="Ⅱ母C相电压Uc22">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]">
																<Val>Ⅱ母C相电压Uc22</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn13" desc="电源2零流3I0L2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[56]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[56]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[56]">
																<Val>电源2零流3I0L2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn14" desc="电源2零流3I0L22">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[57]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[57]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[57]">
																<Val>电源2零流3I0L22</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="电源1高SV接收" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="2" prefix="SVIN">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="DelayTRtg" desc="电源1MU2额定延时">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh2" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh2_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh2">
																<Val>电源1MU2额定延时</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn1" desc="电源1高电流IH11">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]">
																<Val>电源1高电流IH11</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn2" desc="电源1高电流IH12">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]">
																<Val>电源1高电流IH12</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn3" desc="电源1高电流IH1B">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[38]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[38]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[38]">
																<Val>电源1高电流IH1B</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn4" desc="电源1高电流IH1B2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[39]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[39]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[39]">
																<Val>电源1高电流IH1B2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn5" desc="电源1高电流IH1C">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[40]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[40]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[40]">
																<Val>电源1高电流IH1C</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn6" desc="电源1高电流IH1C2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[41]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[41]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[41]">
																<Val>电源1高电流IH1C2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn7" desc="电源1电压UL11">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]">
																<Val>电源1电压UL11</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn8" desc="电源1电压UL12">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]">
																<Val>电源1电压UL12</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn9" desc="电源1电压UL1B">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[46]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[46]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[46]">
																<Val>电源1电压UL1B</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn10" desc="电源1电压UL1B2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[47]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[47]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[47]">
																<Val>电源1电压UL1B2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn11" desc="电源1电压UL1C">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[48]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[48]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[48]">
																<Val>电源1电压UL1C</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn12" desc="电源1电压UL1C2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[49]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[49]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[49]">
																<Val>电源1电压UL1C2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="电源2高SV接收" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="4" prefix="SVIN">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="DelayTRtg" desc="电源2MU2额定延时">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh4" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh4_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh4">
																<Val>电源2MU2额定延时</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn1" desc="电源2高电流IH21">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]">
																<Val>电源2高电流IH21</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn2" desc="电源2高电流IH22">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]">
																<Val>电源2高电流IH22</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn3" desc="电源2高电流IH2B">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[42]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[42]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[42]">
																<Val>电源2高电流IH2B</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn4" desc="电源2高电流IH2B2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[43]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[43]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[43]">
																<Val>电源2高电流IH2B2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn5" desc="电源2高电流IH2C">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[44]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[44]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[44]">
																<Val>电源2高电流IH2C</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn6" desc="电源2高电流IH2C2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[45]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[45]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[45]">
																<Val>电源2高电流IH2C2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn7" desc="电源2电压UL21">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]">
																<Val>电源2电压UL21</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn8" desc="电源2电压UL22">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]">
																<Val>电源2电压UL22</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn9" desc="电源2电压UL2B">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[50]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[50]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[50]">
																<Val>电源2电压UL2B</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn10" desc="电源2电压UL2B2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[51]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[51]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[51]">
																<Val>电源2电压UL2B2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn11" desc="电源2电压UL2C">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[52]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[52]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[52]">
																<Val>电源2电压UL2C</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn12" desc="电源2电压UL2C2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[53]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[53]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[53]">
																<Val>电源2电压UL2C2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
										<LN desc="分段(桥)SV输入" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" lnClass="GGIO" inst="5" prefix="SVIN">
												<DOI name="Mod" desc="模式">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
														<DAI name="ctlModel">
																<Val>status-only</Val>
														</DAI>
												</DOI>
												<DOI name="Beh" desc="行为">
														<DAI name="stVal">
																<Val>on</Val>
														</DAI>
												</DOI>
												<DOI name="Health" desc="健康状态">
														<DAI name="stVal">
																<Val>Ok</Val>
														</DAI>
												</DOI>
												<DOI name="NamPlt" desc="铭牌">
														<DAI name="vendor">
																<Val>naritech</Val>
														</DAI>
														<DAI name="swRev">
																<Val>V2.01</Val>
														</DAI>
														<DAI name="dU">
																<Val>铭牌</Val>
														</DAI>
												</DOI>
												<DOI name="DelayTRtg" desc="分段(桥)MU额定延时">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh5" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh5_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh5">
																<Val>分段(桥)MU额定延时</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn1" desc="分段A相电流Ia1">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]">
																<Val>分段A相电流Ia1</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn2" desc="分段A相电流Ia2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]">
																<Val>分段A相电流Ia2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn3" desc="分段B相电流Ib1">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]">
																<Val>分段B相电流Ib1</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn4" desc="分段B相电流Ib2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]">
																<Val>分段B相电流Ib2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn5" desc="分段C相电流Ic1">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]">
																<Val>分段C相电流Ic1</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn6" desc="分段C相电流Ic2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]">
																<Val>分段C相电流Ic2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn7" desc="分段零流3I0P">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[58]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[58]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[58]">
																<Val>分段零流3I0P</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
												<DOI name="SvIn8" desc="分段零流3I0P2">
														<SDI name="instMag">
																<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[59]" />
														</SDI>
														<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[59]_q" />
														<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[59]">
																<Val>分段零流3I0P2</Val>
														</DAI>
														<DAI name="dataNs">
																<Val>SGCC MODEL:2012</Val>
														</DAI>
												</DOI>
										</LN>
								</LDevice>
						</Server>
				</AccessPoint>
		</IED>
		<DataTypeTemplates>
				<LNodeType id="GDNR_V6_LLN0_NSR-3641A-DA-G" desc="LLN0" lnClass="LLN0">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌" />
						<DO name="LEDRs" type="CN_SPC_DC" desc="复归LED" />
						<DO name="SettingGrp" type="CN_ING_SP_EX" desc="定值区号" />
						<DO name="DeviceName" type="CN_STG_SP_EX" desc="被保护设备" />
						<DO name="IEDParam1" type="CN_ASG_SP_EX" desc="装置参数1" />
						<DO name="IEDParam2" type="CN_ASG_SP_EX" desc="装置参数2" />
						<DO name="IEDParam3" type="CN_ASG_SP_EX" desc="装置参数3" />
						<DO name="IEDParam4" type="CN_ASG_SP_EX" desc="装置参数4" />
						<DO name="IEDParam5" type="CN_ASG_SP_EX" desc="装置参数5" />
						<DO name="IEDParam6" type="CN_ASG_SP_EX" desc="装置参数6" />
						<DO name="IEDParam7" type="CN_ASG_SP_EX" desc="装置参数7" />
						<DO name="IEDParam8" type="CN_ASG_SP_EX" desc="装置参数8" />
						<DO name="IEDParam9" type="CN_ASG_SP_EX" desc="装置参数9" />
						<DO name="IEDParam10" type="CN_ASG_SP_EX" desc="装置参数10" />
						<DO name="IEDParam11" type="CN_ASG_SP_EX" desc="装置参数11" />
						<DO name="IEDParam12" type="CN_ASG_SP_EX" desc="装置参数12" />
						<DO name="IEDParam13" type="CN_ASG_SP_EX" desc="装置参数13" />
						<DO name="IEDParam14" type="CN_ASG_SP_EX" desc="装置参数14" />
						<DO name="IEDParam15" type="CN_ASG_SP_EX" desc="装置参数15" />
						<DO name="IEDParam16" type="CN_ASG_SP_EX" desc="装置参数16" />
						<DO name="FuncEna1" type="CN_SPC_EX" desc="保护功能软压板1" />
						<DO name="FuncEna2" type="CN_SPC_EX" desc="保护功能软压板2" />
						<DO name="FuncEna3" type="CN_SPC_EX" desc="保护功能软压板3" />
						<DO name="FuncEna4" type="CN_SPC_EX" desc="保护功能软压板4" />
						<DO name="FuncEna5" type="CN_SPC_EX" desc="保护功能软压板5" />
						<DO name="FuncEna6" type="CN_SPC_EX" desc="保护功能软压板6" />
						<DO name="FuncEna7" type="CN_SPC_EX" desc="保护功能软压板7" />
						<DO name="FuncEna8" type="CN_SPC_EX" desc="保护功能软压板8" />
						<DO name="FuncEna9" type="CN_SPC_EX" desc="保护功能软压板9" />
						<DO name="FuncEna10" type="CN_SPC_EX" desc="保护功能软压板10" />
						<DO name="FuncEna11" type="CN_SPC_EX" desc="保护功能软压板11" />
						<DO name="FuncEna12" type="CN_SPC_EX" desc="保护功能软压板12" />
						<DO name="FuncEna13" type="CN_SPC_EX" desc="保护功能软压板13" />
						<DO name="FuncEna14" type="CN_SPC_EX" desc="保护功能软压板14" />
						<DO name="FuncEna15" type="CN_SPC_EX" desc="保护功能软压板15" />
						<DO name="RemSetEna" type="CN_SPS_EX" desc="远方修改定值" />
						<DO name="RemGrpEna" type="CN_SPS_EX" desc="远方切换定值区" />
						<DO name="RemStrpEna" type="CN_SPS_EX" desc="远方控制压板" />
				</LNodeType>
				<LNodeType id="GDNR_V2_LPHD_NSR-3641A-DA-G" desc="物理装置信息,适用于过程层接口LD" lnClass="LPHD">
						<DO name="PhyNam" type="CN_DPL" desc="物理装置铭牌" />
						<DO name="PhyHealth" type="CN_INS_Health" desc="物理装置健康状况" />
						<DO name="Proxy" type="CN_SPS" desc="是否为代理" />
				</LNodeType>
				<LNodeType id="GDNR_PROT_MMXU_NSR-3641A-DA-G" desc="保护测量" lnClass="MMXU">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="PPV" type="CN_DEL" desc="线电压" />
						<DO name="PhV" type="CN_WYE_ALL" desc="相电压" />
						<DO name="A" type="CN_WYE_ALL" desc="系统侧电流" />
				</LNodeType>
				<LNodeType id="GDNR_V1_MSQI_NSR-3641A-DA-G" desc="序分量" lnClass="MSQI">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="SeqA" type="GDNR_V1_SEQ" desc="电流序分量(S1,S2,S0)" />
						<DO name="SeqV" type="GDNR_V1_SEQ" desc="电压序分量(S1,S2,S0)" />
				</LNodeType>
				<LNodeType id="GDNR_V1_MMXN_NSR-3641A-DA-G" desc="相别值无关测量" lnClass="MMXN">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="Amp" type="CN_MV" desc="进线电流" />
						<DO name="Vol" type="CN_MV" desc="进线电压" />
						<DO name="Hz" type="CN_MV" desc="频率" />
				</LNodeType>
				<LNodeType id="GDNR_PUBLIC_BZT_V1_GAPC_NSR-3641A-DA-G" desc="NS3640公共定值" lnClass="GAPC">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌" />
						<DO name="Str" type="CN_ACD" desc="启动" />
						<DO name="Op" type="CN_ACT" desc="进线1开关拒跳" />
						<DO name="LivBusVal" type="CN_ASG_SG" desc="母线有压定值" />
						<DO name="LivLinVal" type="CN_ASG_SG" desc="进线有压定值" />
						<DO name="DeaVal" type="CN_ASG_SG_EX" desc="无压定值" />
						<DO name="DeaAVal1" type="CN_ASG_SG_EX" desc="无流定值1" />
						<DO name="DeaAVal2" type="CN_ASG_SG_EX" desc="无流定值2" />
						<DO name="Enable1" type="CN_SPG_SG_EX" desc="控制字1" />
						<DO name="Enable2" type="CN_SPG_SG_EX" desc="控制字2" />
						<DO name="Enable3" type="CN_SPG_SG_EX" desc="控制字3" />
				</LNodeType>
				<LNodeType id="GDNR_NS3640_GAPC_NSR-3641A-DA-G" desc="NS3640备用电源自投" lnClass="GAPC">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌" />
						<DO name="Str" type="CN_ACD" desc="启动" />
						<DO name="Op" type="CN_ACT" desc="备投1成功" />
						<DO name="Enable" type="CN_SPG_SG_EX" desc="控制字1" />
						<DO name="Enable1" type="CN_SPG_SG_EX" desc="控制字2" />
						<DO name="Enable2" type="CN_SPG_SG_EX" desc="控制字3" />
						<DO name="Enable3" type="CN_SPG_SG_EX" desc="控制字4" />
						<DO name="Enable4" type="CN_SPG_SG_EX" desc="控制字5" />
						<DO name="OpTmms" type="CN_ING_SG_EX" desc="时限定值1" />
						<DO name="OpTmms1" type="CN_ING_SG_EX" desc="时限定值2" />
						<DO name="OpTmms2" type="CN_ING_SG_EX" desc="时限定值3" />
						<DO name="OpTmms3" type="CN_ING_SG_EX" desc="时限定值4" />
						<DO name="OpTmms4" type="CN_ING_SG_EX" desc="时限定值5" />
				</LNodeType>
				<LNodeType id="GDNR_CLD_GAPC_NSR-3641A-DA-G" desc="过负荷联切" lnClass="GAPC">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌" />
						<DO name="Str" type="CN_ACD" desc="启动" />
						<DO name="Op" type="CN_ACT" desc="动作" />
						<DO name="Op1" type="CN_ACT" desc="动作1" />
						<DO name="Op2" type="CN_ACT" desc="动作2" />
						<DO name="StrVal" type="CN_ASG_SG" desc="定值1" />
						<DO name="StrVal1" type="CN_ASG_SG" desc="定值2" />
						<DO name="OpTmms" type="CN_ING_SG_EX" desc="时限定值1" />
						<DO name="OpTmms1" type="CN_ING_SG_EX" desc="时限定值2" />
						<DO name="Enable" type="CN_SPG_SG_EX" desc="投入" />
						<DO name="Enable1" type="CN_SPG_SG_EX" desc="投入1" />
						<DO name="Enable2" type="CN_SPG_SG_EX" desc="投入2" />
						<DO name="Enable3" type="CN_SPG_SG_EX" desc="投入3" />
				</LNodeType>
				<LNodeType id="GDNR_SECT3_V1_PTOC_NSR-3641A-DA-G" desc="过流3段经复压、反时限保护" lnClass="PTOC">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="Str" type="CN_ACD" desc="启动" />
						<DO name="Op" type="CN_ACT_3P" desc="动作" />
						<DO name="StrVal" type="CN_ASG_SG" desc="动作定值" />
						<DO name="OpDlTmms" type="CN_ING_SG" desc="时间定值" />
						<DO name="Enable" type="CN_SPG_SG_EX" desc="投入" />
						<DO name="VolBlkEna" type="CN_SPG_SG_EX" desc="经复压闭锁投入" />
						<DO name="StrValUL" type="CN_ASG_SG_EX" desc="过流加速低电压定值" />
						<DO name="StrValU2" type="CN_ASG_SG_EX" desc="过流加速负序电压定值" />
				</LNodeType>
				<LNodeType id="GDNR_EVENT_BZT_GAPC_NSR-3641A-DA-G" desc="NS3640公共保护事件" lnClass="GAPC">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌" />
						<DO name="Str" type="CN_ACD" desc="启动" />
						<DO name="Op" type="CN_ACT" desc="动作" />
						<DO name="Op1" type="CN_ACT" desc="动作1" />
						<DO name="Op2" type="CN_ACT" desc="动作2" />
						<DO name="Op3" type="CN_ACT" desc="动作3" />
						<DO name="Op4" type="CN_ACT" desc="动作4" />
						<DO name="Op5" type="CN_ACT" desc="动作5" />
						<DO name="Op6" type="CN_ACT" desc="动作6" />
						<DO name="Op7" type="CN_ACT" desc="动作7" />
						<DO name="Op8" type="CN_ACT" desc="动作8" />
						<DO name="Op9" type="CN_ACT" desc="动作9" />
						<DO name="Op10" type="CN_ACT" desc="动作10" />
						<DO name="Op11" type="CN_ACT" desc="动作11" />
						<DO name="Op12" type="CN_ACT" desc="动作12" />
						<DO name="Op13" type="CN_ACT" desc="动作13" />
						<DO name="Op31" type="CN_ACT" desc="动作31" />
				</LNodeType>
				<LNodeType id="GDNR_IND_8_GGIO_NSR-3641A-DA-G" desc="8单点开入" lnClass="GGIO">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="Ind1" type="CN_SPS" desc="开入1" />
						<DO name="Ind2" type="CN_SPS" desc="开入2" />
						<DO name="Ind3" type="CN_SPS" desc="开入3" />
						<DO name="Ind4" type="CN_SPS" desc="开入4" />
						<DO name="Ind5" type="CN_SPS" desc="开入5" />
						<DO name="Ind6" type="CN_SPS" desc="开入6" />
						<DO name="Ind7" type="CN_SPS" desc="开入7" />
						<DO name="Ind8" type="CN_SPS" desc="开入8" />
				</LNodeType>
				<LNodeType id="GDNR_DPS_8_GGIO_NSR-3641A-DA-G" desc="8双点开入" lnClass="GGIO">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="DPCSO1" type="GDNR_NCO_V1_DPC" desc="双点开入1" />
						<DO name="DPCSO2" type="GDNR_NCO_V1_DPC" desc="双点开入2" />
						<DO name="DPCSO3" type="GDNR_NCO_V1_DPC" desc="双点开入3" />
				</LNodeType>
				<LNodeType id="GDNR_UHV_V1_PTRC_NSR-3641A-DA-G" desc="超高压线路保护跳闸" lnClass="PTRC">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="Tr" type="CN_ACT_3P" desc="跳闸" />
						<DO name="Op" type="CN_ACT_3P" desc="动作" />
						<DO name="TrStrp" type="CN_SPC_EX" desc="跳闸出口压板" />
				</LNodeType>
				<LNodeType id="GDNR_V4_LLN0_NSR-3641A-DA-G" desc="LLN0" lnClass="LLN0">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌" />
						<DO name="LEDRs" type="CN_SPC_DC" desc="复归LED" />
						<DO name="CurStGrp" type="GDNR_NSR_V1_MV" desc="当前定值运行区号" />
				</LNodeType>
				<LNodeType id="GDNR_V3_LPHD_NSR-3641A-DA-G" desc="物理装置信息,适用于过程层接口LD" lnClass="LPHD">
						<DO name="PhyNam" type="CN_DPL" desc="物理装置铭牌" />
						<DO name="PhyHealth" type="CN_INS_Health" desc="物理装置健康状况" />
						<DO name="Proxy" type="CN_SPS" desc="是否为代理" />
						<DO name="SASPinCrc" type="CN_STG_SP_EX" desc="全站过程层虚端子配置CRC版本" />
						<DO name="IEDPinCrc" type="CN_STG_SP_EX" desc="IED过程层虚端子配置CRC版本" />
						<DO name="IEDPinTime" type="CN_STG_SP_EX" desc="保护装置CCD文件生成时间" />
				</LNodeType>
				<LNodeType id="GDNR_EVE_GGIO_NSR-3641A-DA-G" desc="一般事件" lnClass="GGIO">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="Alm1" type="CN_SPS" desc="事件1" />
						<DO name="Alm2" type="CN_SPS" desc="事件2" />
						<DO name="Alm3" type="CN_SPS" desc="事件3" />
						<DO name="Alm4" type="CN_SPS" desc="事件4" />
						<DO name="Alm5" type="CN_SPS" desc="事件5" />
						<DO name="Alm6" type="CN_SPS" desc="事件6" />
						<DO name="Alm7" type="CN_SPS" desc="事件7" />
						<DO name="Alm8" type="CN_SPS" desc="事件8" />
						<DO name="Alm9" type="CN_SPS" desc="事件9" />
						<DO name="Alm10" type="CN_SPS" desc="事件10" />
						<DO name="Alm11" type="CN_SPS" desc="事件11" />
						<DO name="Alm12" type="CN_SPS" desc="事件12" />
						<DO name="Alm13" type="CN_SPS" desc="事件13" />
						<DO name="Alm14" type="CN_SPS" desc="事件14" />
						<DO name="Alm15" type="CN_SPS" desc="事件15" />
						<DO name="Alm16" type="CN_SPS" desc="事件16" />
						<DO name="Alm17" type="CN_SPS" desc="事件17" />
						<DO name="Alm18" type="CN_SPS" desc="事件18" />
						<DO name="Alm19" type="CN_SPS" desc="事件19" />
						<DO name="Alm20" type="CN_SPS" desc="事件20" />
						<DO name="Alm21" type="CN_SPS" desc="事件21" />
						<DO name="Alm22" type="CN_SPS" desc="事件22" />
						<DO name="Alm23" type="CN_SPS" desc="事件23" />
						<DO name="Alm24" type="CN_SPS" desc="事件24" />
						<DO name="Alm25" type="CN_SPS" desc="事件25" />
						<DO name="Alm26" type="CN_SPS" desc="事件26" />
						<DO name="Alm27" type="CN_SPS" desc="事件27" />
						<DO name="Alm28" type="CN_SPS" desc="事件28" />
						<DO name="Alm29" type="CN_SPS" desc="事件29" />
						<DO name="Alm30" type="CN_SPS" desc="事件30" />
						<DO name="Alm31" type="CN_SPS" desc="事件31" />
						<DO name="Alm32" type="CN_SPS" desc="事件32" />
				</LNodeType>
				<LNodeType id="GDNR_EX_V1_SPVT_NSR-3641A-DA-G" desc="二次设备电源电压监测" lnClass="SPVT">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL_EX" desc="铭牌" />
						<DO name="Vol" type="CN_MV_EX" desc="电压测量值" />
				</LNodeType>
				<LNodeType id="GDNR_EX_V1_STMP_NSR-3641A-DA-G" desc="二次设备温度监测" lnClass="STMP">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL_EX" desc="铭牌" />
						<DO name="Tmp" type="CN_MV" desc="温度（°C）" />
				</LNodeType>
				<LNodeType id="GDNR_V1_LTSM_NSR-3641A-DA-G" desc="间隔层/站控层被授时设备自检状态" lnClass="LTSM">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL_EX" desc="铭牌" />
						<DO name="HostTPAlm" type="CN_SPS" desc="对时信号状态" />
						<DO name="HostTSAlm" type="CN_SPS" desc="对时服务状态" />
						<DO name="HostCtAlm" type="CN_SPS" desc="时间跳变侦测状态" />
				</LNodeType>
				<LNodeType id="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" desc="二次设备光强监测" lnClass="SCLI">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL_EX" desc="铭牌" />
						<DO name="LigIntes" type="CN_MV_EX" desc="光强测量值" />
				</LNodeType>
				<LNodeType id="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" desc="32告警" lnClass="GGIO">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="性能" />
						<DO name="Health" type="CN_INS_Health" desc="健康" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="Alm1" type="CN_SPS" desc="告警1" />
						<DO name="Alm2" type="CN_SPS" desc="告警2" />
						<DO name="Alm3" type="CN_SPS" desc="告警3" />
						<DO name="Alm4" type="CN_SPS" desc="告警4" />
						<DO name="Alm5" type="CN_SPS" desc="告警5" />
						<DO name="Alm6" type="CN_SPS" desc="告警6" />
						<DO name="Alm7" type="CN_SPS" desc="告警7" />
						<DO name="Alm8" type="CN_SPS" desc="告警8" />
						<DO name="Alm9" type="CN_SPS" desc="告警9" />
						<DO name="Alm10" type="CN_SPS" desc="告警10" />
						<DO name="Alm11" type="CN_SPS" desc="告警11" />
						<DO name="Alm12" type="CN_SPS" desc="告警12" />
						<DO name="Alm13" type="CN_SPS" desc="告警13" />
						<DO name="Alm14" type="CN_SPS" desc="告警14" />
						<DO name="Alm15" type="CN_SPS" desc="告警15" />
						<DO name="Alm16" type="CN_SPS" desc="告警16" />
						<DO name="Alm17" type="CN_SPS" desc="告警17" />
						<DO name="Alm18" type="CN_SPS" desc="告警18" />
						<DO name="Alm19" type="CN_SPS" desc="告警19" />
						<DO name="Alm20" type="CN_SPS" desc="告警20" />
						<DO name="Alm21" type="CN_SPS" desc="告警21" />
						<DO name="Alm22" type="CN_SPS" desc="告警22" />
						<DO name="Alm23" type="CN_SPS" desc="告警23" />
						<DO name="Alm24" type="CN_SPS" desc="告警24" />
						<DO name="Alm25" type="CN_SPS" desc="告警25" />
						<DO name="Alm26" type="CN_SPS" desc="告警26" />
						<DO name="Alm27" type="CN_SPS" desc="告警27" />
						<DO name="Alm28" type="CN_SPS" desc="告警28" />
						<DO name="Alm29" type="CN_SPS" desc="告警29" />
						<DO name="Alm30" type="CN_SPS" desc="告警30" />
						<DO name="Alm31" type="CN_SPS" desc="告警31" />
						<DO name="Alm32" type="CN_SPS" desc="告警32" />
				</LNodeType>
				<LNodeType id="GDNR_V2_LLN0_NSR-3641A-DA-G" desc="LLN0" lnClass="LLN0">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌" />
				</LNodeType>
				<LNodeType id="GDNR_BASIC_V1_RDRE_NSR-3641A-DA-G" desc="扰动记录" lnClass="RDRE">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="RcdMade" type="CN_SPS" desc="装置录波状态" />
						<DO name="FltNum" type="CN_INS" desc="录波文件序号" />
				</LNodeType>
				<LNodeType id="GDNR_SPS_64_GGIO_NSR-3641A-DA-G" desc="64单点遥信" lnClass="GGIO">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="性能" />
						<DO name="Health" type="CN_INS_Health" desc="健康" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="Ind1" type="CN_SPS" desc="遥信1" />
						<DO name="Ind2" type="CN_SPS" desc="遥信2" />
						<DO name="Ind3" type="CN_SPS" desc="遥信3" />
						<DO name="Ind4" type="CN_SPS" desc="遥信4" />
						<DO name="Ind5" type="CN_SPS" desc="遥信5" />
						<DO name="Ind6" type="CN_SPS" desc="遥信6" />
						<DO name="Ind7" type="CN_SPS" desc="遥信7" />
						<DO name="Ind8" type="CN_SPS" desc="遥信8" />
						<DO name="Ind9" type="CN_SPS" desc="遥信9" />
						<DO name="Ind10" type="CN_SPS" desc="遥信10" />
						<DO name="Ind11" type="CN_SPS" desc="遥信11" />
						<DO name="Ind12" type="CN_SPS" desc="遥信12" />
						<DO name="Ind13" type="CN_SPS" desc="遥信13" />
						<DO name="Ind14" type="CN_SPS" desc="遥信14" />
						<DO name="Ind15" type="CN_SPS" desc="遥信15" />
						<DO name="Ind16" type="CN_SPS" desc="遥信16" />
						<DO name="Ind17" type="CN_SPS" desc="遥信17" />
						<DO name="Ind18" type="CN_SPS" desc="遥信18" />
						<DO name="Ind19" type="CN_SPS" desc="遥信19" />
						<DO name="Ind20" type="CN_SPS" desc="遥信20" />
						<DO name="Ind21" type="CN_SPS" desc="遥信21" />
						<DO name="Ind22" type="CN_SPS" desc="遥信22" />
						<DO name="Ind23" type="CN_SPS" desc="遥信23" />
						<DO name="Ind24" type="CN_SPS" desc="遥信24" />
						<DO name="Ind25" type="CN_SPS" desc="遥信25" />
						<DO name="Ind26" type="CN_SPS" desc="遥信26" />
						<DO name="Ind27" type="CN_SPS" desc="遥信27" />
				</LNodeType>
				<LNodeType id="GDNR_SPS_32_GGIO_NSR-3641A-DA-G" desc="32单点遥信" lnClass="GGIO">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="性能" />
						<DO name="Health" type="CN_INS_Health" desc="健康" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="Ind1" type="CN_SPS" desc="遥信1" />
				</LNodeType>
				<LNodeType id="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" desc="32采样值输入" lnClass="GGIO">
						<DO name="Mod" type="CN_INC_Mod" desc="模式" />
						<DO name="Beh" type="CN_INS_Beh" desc="行为" />
						<DO name="Health" type="CN_INS_Health" desc="健康状态" />
						<DO name="NamPlt" type="CN_LPL" desc="铭牌" />
						<DO name="DelayTRtg" type="CN_SAV_EX" desc="额定延时" />
						<DO name="SvIn1" type="CN_SAV_EX" desc="模拟量1" />
						<DO name="SvIn2" type="CN_SAV_EX" desc="模拟量2" />
						<DO name="SvIn3" type="CN_SAV_EX" desc="模拟量3" />
						<DO name="SvIn4" type="CN_SAV_EX" desc="模拟量4" />
						<DO name="SvIn5" type="CN_SAV_EX" desc="模拟量5" />
						<DO name="SvIn6" type="CN_SAV_EX" desc="模拟量6" />
						<DO name="SvIn7" type="CN_SAV_EX" desc="模拟量7" />
						<DO name="SvIn8" type="CN_SAV_EX" desc="模拟量8" />
						<DO name="SvIn9" type="CN_SAV_EX" desc="模拟量9" />
						<DO name="SvIn10" type="CN_SAV_EX" desc="模拟量10" />
						<DO name="SvIn11" type="CN_SAV_EX" desc="模拟量11" />
						<DO name="SvIn12" type="CN_SAV_EX" desc="模拟量12" />
						<DO name="SvIn13" type="CN_SAV_EX" desc="模拟量13" />
						<DO name="SvIn14" type="CN_SAV_EX" desc="模拟量14" />
				</LNodeType>
				<DOType id="CN_INC_Mod" cdc="INC">
						<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
								<Val>0</Val>
						</DA>
				</DOType>
				<DOType id="CN_INS_Beh" cdc="INS">
						<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
				</DOType>
				<DOType id="CN_INS_Health" cdc="INS">
						<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
				</DOType>
				<DOType id="CN_LPL_LN0" cdc="LPL">
						<DA name="vendor" bType="VisString255" fc="DC" />
						<DA name="swRev" bType="VisString255" fc="DC" />
						<DA name="d" bType="VisString255" fc="DC" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="configRev" bType="VisString255" fc="DC" />
						<DA name="ldNs" bType="VisString255" fc="EX">
								<Val>IEC 61850-7-4:2003</Val>
						</DA>
				</DOType>
				<DOType id="CN_SPS" cdc="SPS">
						<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="subEna" bType="BOOLEAN" fc="SV" />
						<DA name="subVal" bType="BOOLEAN" fc="SV" />
						<DA name="subQ" bType="Quality" fc="SV" />
						<DA name="subID" bType="VisString64" fc="SV" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_SPC_DC" cdc="SPC">
						<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
						<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="subEna" bType="BOOLEAN" fc="SV" />
						<DA name="subVal" bType="BOOLEAN" fc="SV" />
						<DA name="subQ" bType="Quality" fc="SV" />
						<DA name="subID" bType="VisString64" fc="SV" />
						<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
						<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_ING_SP_EX" cdc="ING">
						<DA name="setVal" bType="INT32" fc="SP" />
						<DA name="minVal" bType="INT32" fc="CF" />
						<DA name="maxVal" bType="INT32" fc="CF" />
						<DA name="stepSize" bType="INT32U" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="CN_STG_SP_EX" cdc="STG">
						<DA name="setVal" bType="Unicode255" fc="SP" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="cdcNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
						<DA name="cdcName" bType="VisString255" fc="EX" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="CN_ASG_SP_EX" cdc="ASG">
						<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP" />
						<DA name="units" bType="Struct" type="CN_units" fc="CF" />
						<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
						<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
						<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
						<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="CN_SPC_EX" cdc="SPC">
						<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
						<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO" />
						<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO" />
						<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="subEna" bType="BOOLEAN" fc="SV" />
						<DA name="subVal" bType="BOOLEAN" fc="SV" />
						<DA name="subQ" bType="Quality" fc="SV" />
						<DA name="subID" bType="VisString64" fc="SV" />
						<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF" />
						<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
						<DA name="sboTimeout" bType="INT32U" fc="CF" />
						<DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="CN_SPS_EX" cdc="SPS">
						<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="subEna" bType="BOOLEAN" fc="SV" />
						<DA name="subVal" bType="BOOLEAN" fc="SV" />
						<DA name="subQ" bType="Quality" fc="SV" />
						<DA name="subID" bType="VisString64" fc="SV" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="GDNR_NSR_V1_MV" cdc="MV">
						<DA name="mag" bType="Struct" type="CN_AnalogueValue_I" dchg="true" fc="MX" />
						<DA name="q" bType="Quality" qchg="true" fc="MX" />
						<DA name="t" bType="Timestamp" fc="MX" />
						<DA name="db" bType="INT32U" fc="CF" />
						<DA name="zeroDb" bType="INT32U" fc="CF" />
						<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>GDNR_MODEL:2010</Val>
						</DA>
				</DOType>
				<DOType id="CN_DPL" cdc="DPL">
						<DA name="vendor" bType="VisString255" fc="DC" />
						<DA name="hwRev" bType="VisString255" fc="DC" />
						<DA name="swRev" bType="VisString255" fc="DC" />
						<DA name="serNum" bType="VisString255" fc="DC" />
						<DA name="model" bType="VisString255" fc="DC" />
						<DA name="location" bType="VisString255" fc="DC" />
				</DOType>
				<DOType id="CN_LPL" cdc="LPL">
						<DA name="vendor" bType="VisString255" fc="DC" />
						<DA name="swRev" bType="VisString255" fc="DC" />
						<DA name="d" bType="VisString255" fc="DC" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_DEL" cdc="DEL">
						<SDO name="phsAB" type="CN_CMV" />
						<SDO name="phsBC" type="CN_CMV" />
						<SDO name="phsCA" type="CN_CMV" />
						<DA name="angRef" bType="Enum" type="angid" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_CMV" cdc="CMV">
						<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX" />
						<DA name="q" bType="Quality" qchg="true" fc="MX" />
						<DA name="t" bType="Timestamp" fc="MX" />
						<DA name="subEna" bType="BOOLEAN" fc="SV" />
						<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV" />
						<DA name="subQ" bType="Quality" fc="SV" />
						<DA name="subID" bType="VisString64" fc="SV" />
						<DA name="units" bType="Struct" type="CN_units" fc="CF" />
						<DA name="db" bType="INT32U" fc="CF" />
						<DA name="zeroDb" bType="INT32U" fc="CF" />
						<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
						<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
						<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
						<DA name="angRef" bType="Enum" type="angidCMV" fc="CF" />
						<DA name="smpRate" bType="INT32U" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_WYE_ALL" cdc="WYE">
						<SDO name="phsA" type="CN_CMV" />
						<SDO name="phsB" type="CN_CMV" />
						<SDO name="phsC" type="CN_CMV" />
						<SDO name="neut" type="CN_CMV" />
						<SDO name="net" type="CN_CMV" />
						<SDO name="res" type="CN_CMV" />
						<DA name="angRef" bType="Enum" type="angid" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="GDNR_V1_SEQ" cdc="SEQ">
						<SDO name="c1" type="CN_CMV" />
						<SDO name="c2" type="CN_CMV" />
						<SDO name="c3" type="CN_CMV" />
						<DA name="seqT" bType="Enum" type="seqT" fc="MX" />
						<DA name="phsRef" bType="Enum" type="phsid" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_MV" cdc="MV">
						<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX" />
						<DA name="q" bType="Quality" qchg="true" fc="MX" />
						<DA name="t" bType="Timestamp" fc="MX" />
						<DA name="subEna" bType="BOOLEAN" fc="SV" />
						<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV" />
						<DA name="subQ" bType="Quality" fc="SV" />
						<DA name="subID" bType="VisString64" fc="SV" />
						<DA name="units" bType="Struct" type="CN_units" fc="CF" />
						<DA name="db" bType="INT32U" fc="CF" />
						<DA name="zeroDb" bType="INT32U" fc="CF" />
						<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
						<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
						<DA name="smpRate" bType="INT32U" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_ACD" cdc="ACD">
						<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_ACT" cdc="ACT">
						<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_ASG_SG" cdc="ASG">
						<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG" />
						<DA name="units" bType="Struct" type="CN_units" fc="CF" />
						<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
						<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
						<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
						<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_ASG_SG_EX" cdc="ASG">
						<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG" />
						<DA name="units" bType="Struct" type="CN_units" fc="CF" />
						<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
						<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
						<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF" />
						<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="CN_ING_SG_EX" cdc="ING">
						<DA name="setVal" bType="INT32" fc="SG" />
						<DA name="minVal" bType="INT32" fc="CF" />
						<DA name="maxVal" bType="INT32" fc="CF" />
						<DA name="stepSize" bType="INT32U" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="CN_SPG_SG_EX" cdc="SPG">
						<DA name="setVal" bType="BOOLEAN" fc="SG" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="CN_ACT_3P" cdc="ACT">
						<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_ING_SG" cdc="ING">
						<DA name="setVal" bType="INT32" fc="SG" />
						<DA name="minVal" bType="INT32" fc="CF" />
						<DA name="maxVal" bType="INT32" fc="CF" />
						<DA name="stepSize" bType="INT32U" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="GDNR_NCO_V1_DPC" cdc="DPC">
						<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="subEna" bType="BOOLEAN" fc="SV" />
						<DA name="subVal" bType="Dbpos" fc="SV" />
						<DA name="subQ" bType="Quality" fc="SV" />
						<DA name="subID" bType="VisString64" fc="SV" />
						<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
								<Val>0</Val>
						</DA>
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_LPL_EX" cdc="LPL">
						<DA name="vendor" bType="VisString255" fc="DC" />
						<DA name="swRev" bType="VisString255" fc="DC" />
						<DA name="d" bType="VisString255" fc="DC" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="lnNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="CN_MV_EX" cdc="MV">
						<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX" />
						<DA name="q" bType="Quality" qchg="true" fc="MX" />
						<DA name="t" bType="Timestamp" fc="MX" />
						<DA name="subEna" bType="BOOLEAN" fc="SV" />
						<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV" />
						<DA name="subQ" bType="Quality" fc="SV" />
						<DA name="subID" bType="VisString64" fc="SV" />
						<DA name="units" bType="Struct" type="CN_units" fc="CF" />
						<DA name="db" bType="INT32U" fc="CF" />
						<DA name="zeroDb" bType="INT32U" fc="CF" />
						<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
						<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF" />
						<DA name="smpRate" bType="INT32U" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DOType id="CN_INS" cdc="INS">
						<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
						<DA name="q" bType="Quality" qchg="true" fc="ST" />
						<DA name="t" bType="Timestamp" fc="ST" />
						<DA name="subEna" bType="BOOLEAN" fc="SV" />
						<DA name="subVal" bType="INT32" fc="SV" />
						<DA name="subQ" bType="Quality" fc="SV" />
						<DA name="subID" bType="VisString64" fc="SV" />
						<DA name="dU" bType="Unicode255" fc="DC" />
				</DOType>
				<DOType id="CN_SAV_EX" cdc="SAV">
						<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX" />
						<DA name="q" bType="Quality" qchg="true" fc="MX" />
						<DA name="units" bType="Struct" type="CN_units" fc="CF" />
						<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF" />
						<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF" />
						<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF" />
						<DA name="dU" bType="Unicode255" fc="DC" />
						<DA name="dataNs" bType="VisString255" fc="EX">
								<Val>SGCC MODEL:2012</Val>
						</DA>
				</DOType>
				<DAType id="CN_SBOw_Oper_SDPC">
						<BDA name="ctlVal" bType="BOOLEAN" />
						<BDA name="origin" bType="Struct" type="CN_Originator" />
						<BDA name="ctlNum" bType="INT8U" />
						<BDA name="T" bType="Timestamp" />
						<BDA name="Test" bType="BOOLEAN" />
						<BDA name="Check" bType="Check" />
				</DAType>
				<DAType id="CN_Originator">
						<BDA name="orCat" bType="Enum" type="orCategory" />
						<BDA name="orIdent" bType="Octet64" />
				</DAType>
				<DAType id="CN_PulseConfig">
						<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual" />
						<BDA name="onDur" bType="INT32U" />
						<BDA name="offDur" bType="INT32U" />
						<BDA name="numPls" bType="INT32U" />
				</DAType>
				<DAType id="CN_AnalogueValue">
						<BDA name="f" bType="FLOAT32" />
				</DAType>
				<DAType id="CN_units">
						<BDA name="SIUnit" bType="Enum" type="SIUnit" />
						<BDA name="multiplier" bType="Enum" type="multiplier" />
				</DAType>
				<DAType id="CN_ScaledValueConfig">
						<BDA name="scaleFactor" bType="FLOAT32" />
						<BDA name="offset" bType="FLOAT32" />
				</DAType>
				<DAType id="CN_Cancel_SDPC">
						<BDA name="ctlVal" bType="BOOLEAN" />
						<BDA name="origin" bType="Struct" type="CN_Originator" />
						<BDA name="ctlNum" bType="INT8U" />
						<BDA name="T" bType="Timestamp" />
						<BDA name="Test" bType="BOOLEAN" />
				</DAType>
				<DAType id="CN_AnalogueValue_I">
						<BDA name="i" bType="INT32" />
				</DAType>
				<DAType id="CN_RangeConfig">
						<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue" />
						<BDA name="hLim" bType="Struct" type="CN_AnalogueValue" />
						<BDA name="lLim" bType="Struct" type="CN_AnalogueValue" />
						<BDA name="llLim" bType="Struct" type="CN_AnalogueValue" />
						<BDA name="min" bType="Struct" type="CN_AnalogueValue" />
						<BDA name="max" bType="Struct" type="CN_AnalogueValue" />
				</DAType>
				<DAType id="CN_Vector">
						<BDA name="mag" bType="Struct" type="CN_AnalogueValue" />
						<BDA name="ang" bType="Struct" type="CN_AnalogueValue" />
				</DAType>
				<EnumType id="Mod">
						<EnumVal ord="1">on</EnumVal>
						<EnumVal ord="2">blocked</EnumVal>
						<EnumVal ord="3">test</EnumVal>
						<EnumVal ord="4">test/blocked</EnumVal>
						<EnumVal ord="5">off</EnumVal>
				</EnumType>
				<EnumType id="ctlModel">
						<EnumVal ord="0">status-only</EnumVal>
						<EnumVal ord="1">direct-with-normal-security</EnumVal>
						<EnumVal ord="2">sbo-with-normal-security</EnumVal>
						<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
						<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
				</EnumType>
				<EnumType id="Beh">
						<EnumVal ord="1">on</EnumVal>
						<EnumVal ord="2">blocked</EnumVal>
						<EnumVal ord="3">test</EnumVal>
						<EnumVal ord="4">test/blocked</EnumVal>
						<EnumVal ord="5">off</EnumVal>
				</EnumType>
				<EnumType id="Health">
						<EnumVal ord="1">Ok</EnumVal>
						<EnumVal ord="2">Warning</EnumVal>
						<EnumVal ord="3">Alarm</EnumVal>
				</EnumType>
				<EnumType id="orCategory">
						<EnumVal ord="0">not-supported</EnumVal>
						<EnumVal ord="1">bay-control</EnumVal>
						<EnumVal ord="2">station-control</EnumVal>
						<EnumVal ord="3">remote-control</EnumVal>
						<EnumVal ord="4">automatic-bay</EnumVal>
						<EnumVal ord="5">automatic-station</EnumVal>
						<EnumVal ord="6">automatic-remote</EnumVal>
						<EnumVal ord="7">maintenance</EnumVal>
						<EnumVal ord="8">process</EnumVal>
				</EnumType>
				<EnumType id="PulseConfigCmdQual">
						<EnumVal ord="0">pulse</EnumVal>
						<EnumVal ord="1">persistent</EnumVal>
				</EnumType>
				<EnumType id="SIUnit">
						<EnumVal ord="1" />
						<EnumVal ord="2">m</EnumVal>
						<EnumVal ord="3">kg</EnumVal>
						<EnumVal ord="4">s</EnumVal>
						<EnumVal ord="5">A</EnumVal>
						<EnumVal ord="6">K</EnumVal>
						<EnumVal ord="7">mol</EnumVal>
						<EnumVal ord="8">cd</EnumVal>
						<EnumVal ord="9">deg</EnumVal>
						<EnumVal ord="10">rad</EnumVal>
						<EnumVal ord="11">sr</EnumVal>
						<EnumVal ord="21">Gy</EnumVal>
						<EnumVal ord="22">q</EnumVal>
						<EnumVal ord="23">°C</EnumVal>
						<EnumVal ord="24">Sv</EnumVal>
						<EnumVal ord="25">F</EnumVal>
						<EnumVal ord="26">C</EnumVal>
						<EnumVal ord="27">S</EnumVal>
						<EnumVal ord="28">H</EnumVal>
						<EnumVal ord="29">V</EnumVal>
						<EnumVal ord="30">ohm</EnumVal>
						<EnumVal ord="31">J</EnumVal>
						<EnumVal ord="32">N</EnumVal>
						<EnumVal ord="33">Hz</EnumVal>
						<EnumVal ord="34">lx</EnumVal>
						<EnumVal ord="35">Lm</EnumVal>
						<EnumVal ord="36">Wb</EnumVal>
						<EnumVal ord="37">T</EnumVal>
						<EnumVal ord="38">W</EnumVal>
						<EnumVal ord="39">Pa</EnumVal>
						<EnumVal ord="41">m²</EnumVal>
						<EnumVal ord="42">m³</EnumVal>
						<EnumVal ord="43">m/s</EnumVal>
						<EnumVal ord="44">m/s²</EnumVal>
						<EnumVal ord="45">m³/s</EnumVal>
						<EnumVal ord="46">m/m³</EnumVal>
						<EnumVal ord="47">M</EnumVal>
						<EnumVal ord="48">kg/m³</EnumVal>
						<EnumVal ord="49">m²/s</EnumVal>
						<EnumVal ord="50">W/m K</EnumVal>
						<EnumVal ord="51">J/K</EnumVal>
						<EnumVal ord="52">ppm</EnumVal>
						<EnumVal ord="53">1/s</EnumVal>
						<EnumVal ord="54">rad/s</EnumVal>
						<EnumVal ord="61">VA</EnumVal>
						<EnumVal ord="62">Watts</EnumVal>
						<EnumVal ord="63">VAr</EnumVal>
						<EnumVal ord="64">phi</EnumVal>
						<EnumVal ord="65">cos(phi)</EnumVal>
						<EnumVal ord="66">Vs</EnumVal>
						<EnumVal ord="67">V²</EnumVal>
						<EnumVal ord="68">As</EnumVal>
						<EnumVal ord="69">A²</EnumVal>
						<EnumVal ord="70">A²t</EnumVal>
						<EnumVal ord="71">VAh</EnumVal>
						<EnumVal ord="72">Wh</EnumVal>
						<EnumVal ord="73">VArh</EnumVal>
						<EnumVal ord="74">V/Hz</EnumVal>
				</EnumType>
				<EnumType id="multiplier">
						<EnumVal ord="-24">y</EnumVal>
						<EnumVal ord="-21">z</EnumVal>
						<EnumVal ord="-18">a</EnumVal>
						<EnumVal ord="-15">f</EnumVal>
						<EnumVal ord="-12">p</EnumVal>
						<EnumVal ord="-9">n</EnumVal>
						<EnumVal ord="-6">µ</EnumVal>
						<EnumVal ord="-3">m</EnumVal>
						<EnumVal ord="-2">c</EnumVal>
						<EnumVal ord="-1">d</EnumVal>
						<EnumVal ord="0" />
						<EnumVal ord="1">da</EnumVal>
						<EnumVal ord="2">h</EnumVal>
						<EnumVal ord="3">k</EnumVal>
						<EnumVal ord="6">M</EnumVal>
						<EnumVal ord="9">G</EnumVal>
						<EnumVal ord="12">T</EnumVal>
						<EnumVal ord="15">P</EnumVal>
						<EnumVal ord="18">E</EnumVal>
						<EnumVal ord="21">Z</EnumVal>
						<EnumVal ord="24">Y</EnumVal>
				</EnumType>
				<EnumType id="sboClass">
						<EnumVal ord="0">operate-once</EnumVal>
						<EnumVal ord="1">operate-many</EnumVal>
				</EnumType>
				<EnumType id="angidCMV">
						<EnumVal ord="0">V</EnumVal>
						<EnumVal ord="1">A</EnumVal>
						<EnumVal ord="2">other</EnumVal>
				</EnumType>
				<EnumType id="angid">
						<EnumVal ord="0">Va</EnumVal>
						<EnumVal ord="1">Vb</EnumVal>
						<EnumVal ord="2">Vc</EnumVal>
						<EnumVal ord="3">Aa</EnumVal>
						<EnumVal ord="4">Ab</EnumVal>
						<EnumVal ord="5">Ac</EnumVal>
						<EnumVal ord="6">Vab</EnumVal>
						<EnumVal ord="7">Vbc</EnumVal>
						<EnumVal ord="8">Vca</EnumVal>
						<EnumVal ord="9">Vother</EnumVal>
						<EnumVal ord="10">Aother</EnumVal>
				</EnumType>
				<EnumType id="seqT">
						<EnumVal ord="0">pos-neg-zero</EnumVal>
						<EnumVal ord="1">dir-quad-zero</EnumVal>
				</EnumType>
				<EnumType id="phsid">
						<EnumVal ord="0">A</EnumVal>
						<EnumVal ord="1">B</EnumVal>
						<EnumVal ord="2">C</EnumVal>
				</EnumType>
				<EnumType id="dir">
						<EnumVal ord="0">unknown</EnumVal>
						<EnumVal ord="1">forward</EnumVal>
						<EnumVal ord="2">backward</EnumVal>
						<EnumVal ord="3">both</EnumVal>
				</EnumType>
		</DataTypeTemplates>
</SCL>
