<?xml version="1.0" encoding="UTF-8"?>
<!-- edited with XMLSpy v2013 (http://www.altova.com) by  () -->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:ext="http://www.sgepri.sgcc.com.cn" xmlns:IEC_60870_5_104="http://www.sgepri.sgcc.com.cn" xmlns:csg="http://www.csg.cn">
	<Private type="Substation virtual terminal conection CRC">22B9E621</Private>
	<Header id="NSR-3620A-DG-N" version="V1.03" revision="V1.03" toolID="NariConfigTool" nameStructure="IEDName"/>
	<Communication desc="communication">
		<Private type="portMAP">2-A;1-A</Private>
		<Private type="PORTMAP">2-B;1-B</Private>
		<Private type="PortMap">2-C;1-C</Private>
		<Private type="Portmap">2-G;1-G</Private>
		<Private type="PortMAP">2-H;1-H</Private>
		<SubNetwork name="SubNetwork_Stationbus" type="8-MMS">
			<ConnectedAP iedName="TEMPLATE" apName="S1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP">100.100.100.100</P>
					<P type="IP-SUBNET">255.255.255.0</P>
				</Address>
				<GSE ldInst="CTRL" cbName="gocb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-01</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">0000</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<GSE ldInst="MEAS" cbName="gocb2">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-02</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Port">2-A</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
					<P type="Cable">Template1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-B</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
					<P type="Cable">Template1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-C</P>
					<P type="Plug">RJ45</P>
					<P type="Type">100BaseT</P>
					<P type="Cable">Template1</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="SubNetwork_Processbus" type="8-GOOSE">
			<ConnectedAP iedName="TEMPLATE" apName="G1">
				<GSE ldInst="PIGO" cbName="gocb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-03</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">0002</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Port">2-G</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">Template1</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Port">2-H</P>
					<P type="Plug">LC</P>
					<P type="Type">FOC</P>
					<P type="Cable">Template1</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="TEMPLATE" desc="NSR-3620A-DG-N电容器保护测控装置" type="NSR-3620A-DG-N" manufacturer="GDNR" configVersion="V1.03">
		<Private type="IED virtual terminal conection CRC">18E326F4</Private>
		<Private type="Signal Map">PROT/GOOUTPTRC1.Tr.general;PIGO/GOOUTPTRC1.Tr.general</Private>
		<Private type="Signal Map">PROT/BOGGIO2.Ind3.stVal;PIGO/GOOUTGGIO1.Ind1.stVal</Private>
		<Private type="Signal Map">PROT/BOGGIO2.Ind4.stVal;PIGO/GOOUTGGIO1.Ind2.stVal</Private>
		<Private type="Signal Map">PROT/BOGGIO2.Ind5.stVal;PIGO/CSWI1.OpCls.general</Private>
		<Private type="Signal Map">PROT/BOGGIO2.Ind6.stVal;PIGO/CSWI1.OpOpn.general</Private>
		<Private type="Signal Map">PROT/BOGGIO2.Ind7.stVal;PIGO/CSWI2.OpCls.general</Private>
		<Private type="Signal Map">PROT/BOGGIO2.Ind8.stVal;PIGO/CSWI2.OpOpn.general</Private>
		<Private type="Signal Map">PROT/BOGGIO3.Ind1.stVal;PIGO/CSWI3.OpCls.general</Private>
		<Private type="Signal Map">PROT/BOGGIO3.Ind2.stVal;PIGO/CSWI3.OpOpn.general</Private>
		<Private type="Signal Map">PROT/BOGGIO3.Ind3.stVal;PIGO/GOOUTGGIO2.SPCSO1.stVal</Private>
		<Private type="Signal Map">PROT/GOGGIO1.Ind1.stVal;PIGO/GOINGGIO1.SPCSO1.stVal</Private>
		<Private type="Signal Map">PROT/GOGGIO1.Ind2.stVal;PIGO/GOINGGIO1.SPCSO2.stVal</Private>
		<Private type="Signal Map">PROT/GOGGIO1.Ind3.stVal;PIGO/GOINGGIO1.SPCSO3.stVal</Private>
		<Private type="Signal Map">CTRL/CBCSWI1.Pos.stVal;PIGO/GOINGGIO2.DPCSO1.stVal</Private>
		<Private type="Signal Map">CTRL/QG1CSWI1.Pos.stVal;PIGO/GOINGGIO2.DPCSO2.stVal</Private>
		<Private type="Signal Map">CTRL/QG2CSWI1.Pos.stVal;PIGO/GOINGGIO2.DPCSO3.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO3.DPCSO1.stVal;PIGO/GOINGGIO2.DPCSO4.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind1.stVal;PIGO/GOINGGIO3.SPCSO1.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind2.stVal;PIGO/GOINGGIO3.SPCSO2.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind3.stVal;PIGO/GOINGGIO3.SPCSO3.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind4.stVal;PIGO/GOINGGIO3.SPCSO4.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind5.stVal;PIGO/GOINGGIO3.SPCSO5.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind6.stVal;PIGO/GOINGGIO3.SPCSO6.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind7.stVal;PIGO/GOINGGIO3.SPCSO7.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind8.stVal;PIGO/GOINGGIO3.SPCSO8.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind9.stVal;PIGO/GOINGGIO3.SPCSO9.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind10.stVal;PIGO/GOINGGIO3.SPCSO10.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind11.stVal;PIGO/GOINGGIO3.SPCSO11.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind12.stVal;PIGO/GOINGGIO3.SPCSO12.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind13.stVal;PIGO/GOINGGIO3.SPCSO13.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind14.stVal;PIGO/GOINGGIO3.SPCSO14.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind15.stVal;PIGO/GOINGGIO3.SPCSO15.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind16.stVal;PIGO/GOINGGIO3.SPCSO16.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind17.stVal;PIGO/GOINGGIO3.SPCSO17.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind18.stVal;PIGO/GOINGGIO3.SPCSO18.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind19.stVal;PIGO/GOINGGIO3.SPCSO19.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind20.stVal;PIGO/GOINGGIO3.SPCSO20.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind21.stVal;PIGO/GOINGGIO3.SPCSO21.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind22.stVal;PIGO/GOINGGIO3.SPCSO22.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind23.stVal;PIGO/GOINGGIO3.SPCSO23.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind24.stVal;PIGO/GOINGGIO3.SPCSO24.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind25.stVal;PIGO/GOINGGIO3.SPCSO25.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind26.stVal;PIGO/GOINGGIO3.SPCSO26.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind27.stVal;PIGO/GOINGGIO3.SPCSO27.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind28.stVal;PIGO/GOINGGIO3.SPCSO28.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind29.stVal;PIGO/GOINGGIO3.SPCSO29.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind30.stVal;PIGO/GOINGGIO3.SPCSO30.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind31.stVal;PIGO/GOINGGIO3.SPCSO31.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind32.stVal;PIGO/GOINGGIO3.SPCSO32.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind33.stVal;PIGO/GOINGGIO4.SPCSO1.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind34.stVal;PIGO/GOINGGIO4.SPCSO2.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind35.stVal;PIGO/GOINGGIO4.SPCSO3.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind36.stVal;PIGO/GOINGGIO4.SPCSO4.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind37.stVal;PIGO/GOINGGIO4.SPCSO5.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind38.stVal;PIGO/GOINGGIO4.SPCSO6.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind39.stVal;PIGO/GOINGGIO4.SPCSO7.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind40.stVal;PIGO/GOINGGIO4.SPCSO8.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind41.stVal;PIGO/GOINGGIO4.SPCSO9.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind42.stVal;PIGO/GOINGGIO4.SPCSO10.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind43.stVal;PIGO/GOINGGIO4.SPCSO11.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind44.stVal;PIGO/GOINGGIO4.SPCSO12.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind45.stVal;PIGO/GOINGGIO4.SPCSO13.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind46.stVal;PIGO/GOINGGIO4.SPCSO14.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind47.stVal;PIGO/GOINGGIO4.SPCSO15.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind48.stVal;PIGO/GOINGGIO4.SPCSO16.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind49.stVal;PIGO/GOINGGIO4.SPCSO17.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind50.stVal;PIGO/GOINGGIO4.SPCSO18.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind51.stVal;PIGO/GOINGGIO4.SPCSO19.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind52.stVal;PIGO/GOINGGIO4.SPCSO20.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind53.stVal;PIGO/GOINGGIO4.SPCSO21.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind54.stVal;PIGO/GOINGGIO4.SPCSO22.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind55.stVal;PIGO/GOINGGIO4.SPCSO23.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind56.stVal;PIGO/GOINGGIO4.SPCSO24.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind57.stVal;PIGO/GOINGGIO4.SPCSO25.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind58.stVal;PIGO/GOINGGIO4.SPCSO26.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind59.stVal;PIGO/GOINGGIO4.SPCSO27.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind60.stVal;PIGO/GOINGGIO4.SPCSO28.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind61.stVal;PIGO/GOINGGIO4.SPCSO29.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind62.stVal;PIGO/GOINGGIO4.SPCSO30.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind63.stVal;PIGO/GOINGGIO4.SPCSO31.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind64.stVal;PIGO/GOINGGIO4.SPCSO32.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind65.stVal;PIGO/GOINGGIO5.SPCSO1.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind66.stVal;PIGO/GOINGGIO5.SPCSO2.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind67.stVal;PIGO/GOINGGIO5.SPCSO3.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind68.stVal;PIGO/GOINGGIO5.SPCSO4.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind69.stVal;PIGO/GOINGGIO5.SPCSO5.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind70.stVal;PIGO/GOINGGIO5.SPCSO6.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind71.stVal;PIGO/GOINGGIO5.SPCSO7.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind72.stVal;PIGO/GOINGGIO5.SPCSO8.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind73.stVal;PIGO/GOINGGIO5.SPCSO9.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind74.stVal;PIGO/GOINGGIO5.SPCSO10.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind75.stVal;PIGO/GOINGGIO5.SPCSO11.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind76.stVal;PIGO/GOINGGIO5.SPCSO12.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind77.stVal;PIGO/GOINGGIO5.SPCSO13.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind78.stVal;PIGO/GOINGGIO5.SPCSO14.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind79.stVal;PIGO/GOINGGIO5.SPCSO15.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind80.stVal;PIGO/GOINGGIO5.SPCSO16.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind81.stVal;PIGO/GOINGGIO5.SPCSO17.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind82.stVal;PIGO/GOINGGIO5.SPCSO18.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind83.stVal;PIGO/GOINGGIO5.SPCSO19.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind84.stVal;PIGO/GOINGGIO5.SPCSO20.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind85.stVal;PIGO/GOINGGIO5.SPCSO21.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind86.stVal;PIGO/GOINGGIO5.SPCSO22.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind87.stVal;PIGO/GOINGGIO5.SPCSO23.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind88.stVal;PIGO/GOINGGIO5.SPCSO24.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind89.stVal;PIGO/GOINGGIO5.SPCSO25.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind90.stVal;PIGO/GOINGGIO5.SPCSO26.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind91.stVal;PIGO/GOINGGIO5.SPCSO27.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind92.stVal;PIGO/GOINGGIO5.SPCSO28.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind93.stVal;PIGO/GOINGGIO5.SPCSO29.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind94.stVal;PIGO/GOINGGIO5.SPCSO30.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind95.stVal;PIGO/GOINGGIO5.SPCSO31.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO1.Ind96.stVal;PIGO/GOINGGIO5.SPCSO32.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO2.Ind1.stVal;PIGO/GOINGGIO6.SPCSO1.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO2.Ind2.stVal;PIGO/GOINGGIO6.SPCSO2.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO2.Ind3.stVal;PIGO/GOINGGIO6.SPCSO3.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO2.Ind4.stVal;PIGO/GOINGGIO6.SPCSO4.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO4.Ind1.stVal;PIGO/GOINGGIO7.SPCSO1.stVal</Private>
		<Private type="Signal Map">CTRL/G0GGIO4.Ind2.stVal;PIGO/GOINGGIO7.SPCSO2.stVal</Private>
		<Private type="LinkOutRef" csg:softRef="PROT/GOOUTPTRC1.TrStrp">
			<csg:linkRef csg:inAddr="PIGO/GOOUTPTRC1.Tr.general"/>
		</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="40" maxAttributes="255"/>
			<ReadWrite/>
			<ConfReportControl max="640"/>
			<GetCBValues/>
			<ConfLogControl max="10"/>
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Dyn"/>
			<GOOSE max="16"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1" desc="站控层" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="true" password="false" weak="false" strong="false" certificate="false"/>
				<LDevice inst="CTRL" desc="信号与控制">
					<LN0 desc="管理逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V1_LLN0" lnClass="LLN0" inst="">
						<DataSet name="dsGOOSE" desc="联闭锁位置数据集">
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="DPCSO1" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="DPCSO2" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="DPCSO3" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="DPCSO4" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind33" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind34" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind35" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind36" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind37" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind38" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind39" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind40" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind41" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind42" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind43" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind44" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind45" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind46" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind47" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind48" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind49" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind50" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind51" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind52" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind53" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind54" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind55" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind56" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind57" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind58" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind59" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind60" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind61" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind62" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind63" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind64" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind65" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind66" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind67" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind68" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind69" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind70" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind71" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind72" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind73" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind74" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind75" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind76" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind77" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind78" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind79" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind80" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind81" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind82" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind83" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind84" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind85" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind86" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind87" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind88" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind89" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind90" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind91" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind92" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind93" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind94" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind95" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="Ind96" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="3" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="3" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="3" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="3" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="YYB" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsInterLock" desc="联锁状态数据集">
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST"/>
							<FCDA ldInst="CTRL" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST"/>
						</DataSet>
						<DataSet name="dsDin" desc="遥信数据集">
							<FCDA ldInst="CTRL" prefix="CB" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG2" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="3" doName="DPCSO1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind33" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind34" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind35" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind36" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind37" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind38" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind39" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind40" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind41" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind42" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind43" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind44" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind45" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind46" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind47" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind48" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind49" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind50" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind51" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind52" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind53" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind54" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind55" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind56" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind57" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind58" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind59" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind60" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind61" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind62" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind63" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind64" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind65" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind66" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind67" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind68" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind69" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind70" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind71" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind72" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind73" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind74" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind75" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind76" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind77" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind78" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind79" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind80" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind81" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind82" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind83" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind84" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind85" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind86" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind87" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind88" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind89" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind90" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind91" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind92" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind93" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind94" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind95" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="1" doName="Ind96" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="G0" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="YYB" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Rs" lnClass="GGIO" lnInst="1" doName="LEDRs1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbDin" datSet="dsDin" intgPd="0" rptID="CTRL/LLN0$BR$brcbDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbInterLock" datSet="dsInterLock" intgPd="0" rptID="CTRL/LLN0$BR$brcbInterLock" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.03</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="gocb1" datSet="dsGOOSE" confRev="1" type="GOOSE" appID="CTRL/LLN0.gocb1"/>
					</LN0>
					<LN desc="物理设备逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V2_LPHD" lnClass="LPHD" inst="1">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器遥控" lnType="GDNR_NSR-3620A-DG-N_V1_CSWI" lnClass="CSWI" inst="1" prefix="CB">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="断路器位置">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:128"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:128"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder00:128"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.goose.dp_soe_out_001"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.goose.dp_soe_out_001">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="隔离刀闸遥控" lnType="GDNR_NSR-3620A-DG-N_V1_CSWI" lnClass="CSWI" inst="1" prefix="QG1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信开入1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder01:128"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder01:128"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder01:128"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.goose.dp_soe_out_002"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.goose.dp_soe_out_002">
								<Val>双点遥信开入1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地刀闸遥控" lnType="GDNR_NSR-3620A-DG-N_V1_CSWI" lnClass="CSWI" inst="1" prefix="QG2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信开入2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder02:128"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder02:128"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder02:128"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.goose.dp_soe_out_003"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.goose.dp_soe_out_003">
								<Val>双点遥信开入2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="智能终端复归" lnType="GDNR_NSR-3620A-DG-N_V1_LEDRS_GGIO" lnClass="GGIO" inst="1" prefix="Rs">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs1" desc="智能终端复归">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder03:128"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]">
								<Val>智能终端复归</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬开入遥信SOE" lnType="GDNR_NSR-3620A-DG-N_V1_SPS32_GGIO" lnClass="GGIO" inst="1" prefix="Q0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="遥信开入1">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN1].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN1].soeValue">
								<Val>遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="遥信开入2">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN2].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN2].soeValue">
								<Val>遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="遥信开入3">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN3].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN3].soeValue">
								<Val>遥信开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="遥信开入4">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN4].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN4].soeValue">
								<Val>遥信开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="遥信开入5">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN5].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN5].soeValue">
								<Val>遥信开入5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="遥信开入6">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN6].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN6].soeValue">
								<Val>遥信开入6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="遥信开入7">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN7].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN7].soeValue">
								<Val>遥信开入7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="遥信开入8">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN8].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN8].soeValue">
								<Val>遥信开入8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="遥信开入9">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN9].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN9].soeValue">
								<Val>遥信开入9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="遥信开入10">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN10].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN10].soeValue">
								<Val>遥信开入10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="遥信开入11">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN11].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN11].soeValue">
								<Val>遥信开入11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="遥信开入12">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN12].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN12].soeValue">
								<Val>遥信开入12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="遥信开入13">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN13].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN13].soeValue">
								<Val>遥信开入13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="遥信开入14">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN14].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN14].soeValue">
								<Val>遥信开入14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="遥信开入15">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN15].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN15].soeValue">
								<Val>遥信开入15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="遥信开入16">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN16].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN16].soeValue">
								<Val>遥信开入16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="遥信开入17">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_SIN17].soeValue"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN17].soeValue">
								<Val>遥信开入17</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE单点遥信SOE1" lnType="GDNR_NSR-3620A-DG-N_V1_SPS96_GGIO" lnClass="GGIO" inst="1" prefix="G0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信开入1">
							<DAI name="stVal" sAddr="B02.goose.soe_out_004"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_004">
								<Val>单点遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信开入2">
							<DAI name="stVal" sAddr="B02.goose.soe_out_005"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_005">
								<Val>单点遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信开入3">
							<DAI name="stVal" sAddr="B02.goose.soe_out_006"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_006">
								<Val>单点遥信开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信开入4">
							<DAI name="stVal" sAddr="B02.goose.soe_out_007"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_007">
								<Val>单点遥信开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信开入5">
							<DAI name="stVal" sAddr="B02.goose.soe_out_008"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_008">
								<Val>单点遥信开入5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信开入6">
							<DAI name="stVal" sAddr="B02.goose.soe_out_009"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_009">
								<Val>单点遥信开入6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信开入7">
							<DAI name="stVal" sAddr="B02.goose.soe_out_010"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_010">
								<Val>单点遥信开入7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="单点遥信开入8">
							<DAI name="stVal" sAddr="B02.goose.soe_out_011"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_011">
								<Val>单点遥信开入8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="单点遥信开入9">
							<DAI name="stVal" sAddr="B02.goose.soe_out_012"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_012">
								<Val>单点遥信开入9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="单点遥信开入10">
							<DAI name="stVal" sAddr="B02.goose.soe_out_013"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_013">
								<Val>单点遥信开入10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="单点遥信开入11">
							<DAI name="stVal" sAddr="B02.goose.soe_out_014"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_014">
								<Val>单点遥信开入11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="单点遥信开入12">
							<DAI name="stVal" sAddr="B02.goose.soe_out_015"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_015">
								<Val>单点遥信开入12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="单点遥信开入13">
							<DAI name="stVal" sAddr="B02.goose.soe_out_016"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_016">
								<Val>单点遥信开入13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="单点遥信开入14">
							<DAI name="stVal" sAddr="B02.goose.soe_out_017"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_017">
								<Val>单点遥信开入14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="单点遥信开入15">
							<DAI name="stVal" sAddr="B02.goose.soe_out_018"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_018">
								<Val>单点遥信开入15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="单点遥信开入16">
							<DAI name="stVal" sAddr="B02.goose.soe_out_019"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_019">
								<Val>单点遥信开入16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="单点遥信开入17">
							<DAI name="stVal" sAddr="B02.goose.soe_out_020"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_020">
								<Val>单点遥信开入17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="单点遥信开入18">
							<DAI name="stVal" sAddr="B02.goose.soe_out_021"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_021">
								<Val>单点遥信开入18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="单点遥信开入19">
							<DAI name="stVal" sAddr="B02.goose.soe_out_022"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_022">
								<Val>单点遥信开入19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="单点遥信开入20">
							<DAI name="stVal" sAddr="B02.goose.soe_out_023"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_023">
								<Val>单点遥信开入20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="单点遥信开入21">
							<DAI name="stVal" sAddr="B02.goose.soe_out_024"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_024">
								<Val>单点遥信开入21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="单点遥信开入22">
							<DAI name="stVal" sAddr="B02.goose.soe_out_025"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_025">
								<Val>单点遥信开入22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="单点遥信开入23">
							<DAI name="stVal" sAddr="B02.goose.soe_out_026"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_026">
								<Val>单点遥信开入23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="单点遥信开入24">
							<DAI name="stVal" sAddr="B02.goose.soe_out_027"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_027">
								<Val>单点遥信开入24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="单点遥信开入25">
							<DAI name="stVal" sAddr="B02.goose.soe_out_028"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_028">
								<Val>单点遥信开入25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="单点遥信开入26">
							<DAI name="stVal" sAddr="B02.goose.soe_out_029"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_029">
								<Val>单点遥信开入26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="单点遥信开入27">
							<DAI name="stVal" sAddr="B02.goose.soe_out_030"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_030">
								<Val>单点遥信开入27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="单点遥信开入28">
							<DAI name="stVal" sAddr="B02.goose.soe_out_031"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_031">
								<Val>单点遥信开入28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="单点遥信开入29">
							<DAI name="stVal" sAddr="B02.goose.soe_out_032"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_032">
								<Val>单点遥信开入29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="单点遥信开入30">
							<DAI name="stVal" sAddr="B02.goose.soe_out_033"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_033">
								<Val>单点遥信开入30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="单点遥信开入31">
							<DAI name="stVal" sAddr="B02.goose.soe_out_034"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_034">
								<Val>单点遥信开入31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="单点遥信开入32">
							<DAI name="stVal" sAddr="B02.goose.soe_out_035"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_035">
								<Val>单点遥信开入32</Val>
							</DAI>
						</DOI>
						<DOI name="Ind33" desc="单点遥信开入33">
							<DAI name="stVal" sAddr="B02.goose.soe_out_036"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_036">
								<Val>单点遥信开入33</Val>
							</DAI>
						</DOI>
						<DOI name="Ind34" desc="单点遥信开入34">
							<DAI name="stVal" sAddr="B02.goose.soe_out_037"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_037">
								<Val>单点遥信开入34</Val>
							</DAI>
						</DOI>
						<DOI name="Ind35" desc="单点遥信开入35">
							<DAI name="stVal" sAddr="B02.goose.soe_out_038"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_038">
								<Val>单点遥信开入35</Val>
							</DAI>
						</DOI>
						<DOI name="Ind36" desc="单点遥信开入36">
							<DAI name="stVal" sAddr="B02.goose.soe_out_039"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_039">
								<Val>单点遥信开入36</Val>
							</DAI>
						</DOI>
						<DOI name="Ind37" desc="单点遥信开入37">
							<DAI name="stVal" sAddr="B02.goose.soe_out_040"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_040">
								<Val>单点遥信开入37</Val>
							</DAI>
						</DOI>
						<DOI name="Ind38" desc="单点遥信开入38">
							<DAI name="stVal" sAddr="B02.goose.soe_out_041"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_041">
								<Val>单点遥信开入38</Val>
							</DAI>
						</DOI>
						<DOI name="Ind39" desc="单点遥信开入39">
							<DAI name="stVal" sAddr="B02.goose.soe_out_042"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_042">
								<Val>单点遥信开入39</Val>
							</DAI>
						</DOI>
						<DOI name="Ind40" desc="单点遥信开入40">
							<DAI name="stVal" sAddr="B02.goose.soe_out_043"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_043">
								<Val>单点遥信开入40</Val>
							</DAI>
						</DOI>
						<DOI name="Ind41" desc="单点遥信开入41">
							<DAI name="stVal" sAddr="B02.goose.soe_out_044"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_044">
								<Val>单点遥信开入41</Val>
							</DAI>
						</DOI>
						<DOI name="Ind42" desc="单点遥信开入42">
							<DAI name="stVal" sAddr="B02.goose.soe_out_045"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_045">
								<Val>单点遥信开入42</Val>
							</DAI>
						</DOI>
						<DOI name="Ind43" desc="单点遥信开入43">
							<DAI name="stVal" sAddr="B02.goose.soe_out_046"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_046">
								<Val>单点遥信开入43</Val>
							</DAI>
						</DOI>
						<DOI name="Ind44" desc="单点遥信开入44">
							<DAI name="stVal" sAddr="B02.goose.soe_out_047"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_047">
								<Val>单点遥信开入44</Val>
							</DAI>
						</DOI>
						<DOI name="Ind45" desc="单点遥信开入45">
							<DAI name="stVal" sAddr="B02.goose.soe_out_048"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_048">
								<Val>单点遥信开入45</Val>
							</DAI>
						</DOI>
						<DOI name="Ind46" desc="单点遥信开入46">
							<DAI name="stVal" sAddr="B02.goose.soe_out_049"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_049">
								<Val>单点遥信开入46</Val>
							</DAI>
						</DOI>
						<DOI name="Ind47" desc="单点遥信开入47">
							<DAI name="stVal" sAddr="B02.goose.soe_out_050"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_050">
								<Val>单点遥信开入47</Val>
							</DAI>
						</DOI>
						<DOI name="Ind48" desc="单点遥信开入48">
							<DAI name="stVal" sAddr="B02.goose.soe_out_051"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_051">
								<Val>单点遥信开入48</Val>
							</DAI>
						</DOI>
						<DOI name="Ind49" desc="单点遥信开入49">
							<DAI name="stVal" sAddr="B02.goose.soe_out_052"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_052">
								<Val>单点遥信开入49</Val>
							</DAI>
						</DOI>
						<DOI name="Ind50" desc="单点遥信开入50">
							<DAI name="stVal" sAddr="B02.goose.soe_out_053"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_053">
								<Val>单点遥信开入50</Val>
							</DAI>
						</DOI>
						<DOI name="Ind51" desc="单点遥信开入51">
							<DAI name="stVal" sAddr="B02.goose.soe_out_054"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_054">
								<Val>单点遥信开入51</Val>
							</DAI>
						</DOI>
						<DOI name="Ind52" desc="单点遥信开入52">
							<DAI name="stVal" sAddr="B02.goose.soe_out_055"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_055">
								<Val>单点遥信开入52</Val>
							</DAI>
						</DOI>
						<DOI name="Ind53" desc="单点遥信开入53">
							<DAI name="stVal" sAddr="B02.goose.soe_out_056"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_056">
								<Val>单点遥信开入53</Val>
							</DAI>
						</DOI>
						<DOI name="Ind54" desc="单点遥信开入54">
							<DAI name="stVal" sAddr="B02.goose.soe_out_057"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_057">
								<Val>单点遥信开入54</Val>
							</DAI>
						</DOI>
						<DOI name="Ind55" desc="单点遥信开入55">
							<DAI name="stVal" sAddr="B02.goose.soe_out_058"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_058">
								<Val>单点遥信开入55</Val>
							</DAI>
						</DOI>
						<DOI name="Ind56" desc="单点遥信开入56">
							<DAI name="stVal" sAddr="B02.goose.soe_out_059"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_059">
								<Val>单点遥信开入56</Val>
							</DAI>
						</DOI>
						<DOI name="Ind57" desc="单点遥信开入57">
							<DAI name="stVal" sAddr="B02.goose.soe_out_060"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_060">
								<Val>单点遥信开入57</Val>
							</DAI>
						</DOI>
						<DOI name="Ind58" desc="单点遥信开入58">
							<DAI name="stVal" sAddr="B02.goose.soe_out_061"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_061">
								<Val>单点遥信开入58</Val>
							</DAI>
						</DOI>
						<DOI name="Ind59" desc="单点遥信开入59">
							<DAI name="stVal" sAddr="B02.goose.soe_out_062"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_062">
								<Val>单点遥信开入59</Val>
							</DAI>
						</DOI>
						<DOI name="Ind60" desc="单点遥信开入60">
							<DAI name="stVal" sAddr="B02.goose.soe_out_063"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_063">
								<Val>单点遥信开入60</Val>
							</DAI>
						</DOI>
						<DOI name="Ind61" desc="单点遥信开入61">
							<DAI name="stVal" sAddr="B02.goose.soe_out_064"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_064">
								<Val>单点遥信开入61</Val>
							</DAI>
						</DOI>
						<DOI name="Ind62" desc="单点遥信开入62">
							<DAI name="stVal" sAddr="B02.goose.soe_out_065"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_065">
								<Val>单点遥信开入62</Val>
							</DAI>
						</DOI>
						<DOI name="Ind63" desc="单点遥信开入63">
							<DAI name="stVal" sAddr="B02.goose.soe_out_066"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_066">
								<Val>单点遥信开入63</Val>
							</DAI>
						</DOI>
						<DOI name="Ind64" desc="单点遥信开入64">
							<DAI name="stVal" sAddr="B02.goose.soe_out_067"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_067">
								<Val>单点遥信开入64</Val>
							</DAI>
						</DOI>
						<DOI name="Ind65" desc="单点遥信开入65">
							<DAI name="stVal" sAddr="B02.goose.soe_out_068"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_068">
								<Val>单点遥信开入65</Val>
							</DAI>
						</DOI>
						<DOI name="Ind66" desc="单点遥信开入66">
							<DAI name="stVal" sAddr="B02.goose.soe_out_069"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_069">
								<Val>单点遥信开入66</Val>
							</DAI>
						</DOI>
						<DOI name="Ind67" desc="单点遥信开入67">
							<DAI name="stVal" sAddr="B02.goose.soe_out_070"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_070">
								<Val>单点遥信开入67</Val>
							</DAI>
						</DOI>
						<DOI name="Ind68" desc="单点遥信开入68">
							<DAI name="stVal" sAddr="B02.goose.soe_out_071"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_071">
								<Val>单点遥信开入68</Val>
							</DAI>
						</DOI>
						<DOI name="Ind69" desc="单点遥信开入69">
							<DAI name="stVal" sAddr="B02.goose.soe_out_072"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_072">
								<Val>单点遥信开入69</Val>
							</DAI>
						</DOI>
						<DOI name="Ind70" desc="单点遥信开入70">
							<DAI name="stVal" sAddr="B02.goose.soe_out_073"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_073">
								<Val>单点遥信开入70</Val>
							</DAI>
						</DOI>
						<DOI name="Ind71" desc="单点遥信开入71">
							<DAI name="stVal" sAddr="B02.goose.soe_out_074"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_074">
								<Val>单点遥信开入71</Val>
							</DAI>
						</DOI>
						<DOI name="Ind72" desc="单点遥信开入72">
							<DAI name="stVal" sAddr="B02.goose.soe_out_075"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_075">
								<Val>单点遥信开入72</Val>
							</DAI>
						</DOI>
						<DOI name="Ind73" desc="单点遥信开入73">
							<DAI name="stVal" sAddr="B02.goose.soe_out_076"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_076">
								<Val>单点遥信开入73</Val>
							</DAI>
						</DOI>
						<DOI name="Ind74" desc="单点遥信开入74">
							<DAI name="stVal" sAddr="B02.goose.soe_out_077"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_077">
								<Val>单点遥信开入74</Val>
							</DAI>
						</DOI>
						<DOI name="Ind75" desc="单点遥信开入75">
							<DAI name="stVal" sAddr="B02.goose.soe_out_078"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_078">
								<Val>单点遥信开入75</Val>
							</DAI>
						</DOI>
						<DOI name="Ind76" desc="单点遥信开入76">
							<DAI name="stVal" sAddr="B02.goose.soe_out_079"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_079">
								<Val>单点遥信开入76</Val>
							</DAI>
						</DOI>
						<DOI name="Ind77" desc="单点遥信开入77">
							<DAI name="stVal" sAddr="B02.goose.soe_out_080"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_080">
								<Val>单点遥信开入77</Val>
							</DAI>
						</DOI>
						<DOI name="Ind78" desc="单点遥信开入78">
							<DAI name="stVal" sAddr="B02.goose.soe_out_081"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_081">
								<Val>单点遥信开入78</Val>
							</DAI>
						</DOI>
						<DOI name="Ind79" desc="单点遥信开入79">
							<DAI name="stVal" sAddr="B02.goose.soe_out_082"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_082">
								<Val>单点遥信开入79</Val>
							</DAI>
						</DOI>
						<DOI name="Ind80" desc="单点遥信开入80">
							<DAI name="stVal" sAddr="B02.goose.soe_out_083"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_083">
								<Val>单点遥信开入80</Val>
							</DAI>
						</DOI>
						<DOI name="Ind81" desc="单点遥信开入81">
							<DAI name="stVal" sAddr="B02.goose.soe_out_084"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_084">
								<Val>单点遥信开入81</Val>
							</DAI>
						</DOI>
						<DOI name="Ind82" desc="单点遥信开入82">
							<DAI name="stVal" sAddr="B02.goose.soe_out_085"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_085">
								<Val>单点遥信开入82</Val>
							</DAI>
						</DOI>
						<DOI name="Ind83" desc="单点遥信开入83">
							<DAI name="stVal" sAddr="B02.goose.soe_out_086"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_086">
								<Val>单点遥信开入83</Val>
							</DAI>
						</DOI>
						<DOI name="Ind84" desc="单点遥信开入84">
							<DAI name="stVal" sAddr="B02.goose.soe_out_087"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_087">
								<Val>单点遥信开入84</Val>
							</DAI>
						</DOI>
						<DOI name="Ind85" desc="单点遥信开入85">
							<DAI name="stVal" sAddr="B02.goose.soe_out_088"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_088">
								<Val>单点遥信开入85</Val>
							</DAI>
						</DOI>
						<DOI name="Ind86" desc="单点遥信开入86">
							<DAI name="stVal" sAddr="B02.goose.soe_out_089"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_089">
								<Val>单点遥信开入86</Val>
							</DAI>
						</DOI>
						<DOI name="Ind87" desc="单点遥信开入87">
							<DAI name="stVal" sAddr="B02.goose.soe_out_090"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_090">
								<Val>单点遥信开入87</Val>
							</DAI>
						</DOI>
						<DOI name="Ind88" desc="单点遥信开入88">
							<DAI name="stVal" sAddr="B02.goose.soe_out_091"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_091">
								<Val>单点遥信开入88</Val>
							</DAI>
						</DOI>
						<DOI name="Ind89" desc="单点遥信开入89">
							<DAI name="stVal" sAddr="B02.goose.soe_out_092"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_092">
								<Val>单点遥信开入89</Val>
							</DAI>
						</DOI>
						<DOI name="Ind90" desc="单点遥信开入90">
							<DAI name="stVal" sAddr="B02.goose.soe_out_093"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_093">
								<Val>单点遥信开入90</Val>
							</DAI>
						</DOI>
						<DOI name="Ind91" desc="单点遥信开入91">
							<DAI name="stVal" sAddr="B02.goose.soe_out_094"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_094">
								<Val>单点遥信开入91</Val>
							</DAI>
						</DOI>
						<DOI name="Ind92" desc="单点遥信开入92">
							<DAI name="stVal" sAddr="B02.goose.soe_out_095"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_095">
								<Val>单点遥信开入92</Val>
							</DAI>
						</DOI>
						<DOI name="Ind93" desc="单点遥信开入93">
							<DAI name="stVal" sAddr="B02.goose.soe_out_096"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_096">
								<Val>单点遥信开入93</Val>
							</DAI>
						</DOI>
						<DOI name="Ind94" desc="单点遥信开入94">
							<DAI name="stVal" sAddr="B02.goose.soe_out_097"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_097">
								<Val>单点遥信开入94</Val>
							</DAI>
						</DOI>
						<DOI name="Ind95" desc="单点遥信开入95">
							<DAI name="stVal" sAddr="B02.goose.soe_out_098"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_098">
								<Val>单点遥信开入95</Val>
							</DAI>
						</DOI>
						<DOI name="Ind96" desc="单点遥信开入96">
							<DAI name="stVal" sAddr="B02.goose.soe_out_099"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_099">
								<Val>单点遥信开入96</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE单点遥信SOE2" lnType="GDNR_NSR-3620A-DG-N_V1_SPS32_GGIO" lnClass="GGIO" inst="2" prefix="G0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信开入97">
							<DAI name="stVal" sAddr="B02.goose.soe_out_100"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_100">
								<Val>单点遥信开入97</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信开入98">
							<DAI name="stVal" sAddr="B02.goose.soe_out_101"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_101">
								<Val>单点遥信开入98</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信开入99">
							<DAI name="stVal" sAddr="B02.goose.soe_out_102"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_102">
								<Val>单点遥信开入99</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信开入100">
							<DAI name="stVal" sAddr="B02.goose.soe_out_103"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_103">
								<Val>单点遥信开入100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE双点SOE" lnType="GDNR_NSR-3620A-DG-N_V1_DPS8_GGIO" lnClass="GGIO" inst="3" prefix="G0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="双点遥信开入3">
							<DAI name="stVal" sAddr="B02.goose.dp_soe_out_004"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.goose.dp_soe_out_004">
								<Val>双点遥信开入3</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="双点开入2">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点开入2</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="双点开入3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点开入3</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="双点开入4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点开入4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过程层检修状态输出" lnType="GDNR_NSR-3620A-DG-N_V1_SPS32_GGIO" lnClass="GGIO" inst="4" prefix="G0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="检修状态遥信开入1">
							<DAI name="stVal" sAddr="B02.goose.soe_out_241"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_241">
								<Val>检修状态遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="检修状态遥信开入2">
							<DAI name="stVal" sAddr="B02.goose.soe_out_242"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_242">
								<Val>检修状态遥信开入2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE接收单点" lnType="GDNR_NSR-3620A-DG-N_V1_SPC32_GGIO" lnClass="GGIO" inst="1" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="GOOSE接收单点遥信1">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_001"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_001_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_001_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_001">
								<Val>GOOSE接收单点遥信1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="GOOSE接收单点遥信2">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_002"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_002_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_002_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_002">
								<Val>GOOSE接收单点遥信2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="GOOSE接收单点遥信3">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_003"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_003_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_003_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_003">
								<Val>GOOSE接收单点遥信3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="GOOSE接收单点遥信4">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_004"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_004_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_004_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_004">
								<Val>GOOSE接收单点遥信4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="GOOSE接收单点遥信5">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_005"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_005_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_005_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_005">
								<Val>GOOSE接收单点遥信5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="GOOSE接收单点遥信6">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_006"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_006_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_006_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_006">
								<Val>GOOSE接收单点遥信6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="GOOSE接收单点遥信7">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_007"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_007_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_007_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_007">
								<Val>GOOSE接收单点遥信7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="GOOSE接收单点遥信8">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_008"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_008_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_008_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_008">
								<Val>GOOSE接收单点遥信8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="GOOSE接收单点遥信9">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_009"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_009_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_009_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_009">
								<Val>GOOSE接收单点遥信9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="GOOSE接收单点遥信10">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_010"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_010_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_010_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_010">
								<Val>GOOSE接收单点遥信10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="GOOSE接收单点遥信11">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_011"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_011_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_011_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_011">
								<Val>GOOSE接收单点遥信11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="GOOSE接收单点遥信12">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_012"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_012_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_012_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_012">
								<Val>GOOSE接收单点遥信12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="GOOSE接收单点遥信13">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_013"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_013_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_013_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_013">
								<Val>GOOSE接收单点遥信13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="GOOSE接收单点遥信14">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_014"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_014_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_014_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_014">
								<Val>GOOSE接收单点遥信14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="GOOSE接收单点遥信15">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_015"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_015_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_015_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_015">
								<Val>GOOSE接收单点遥信15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="GOOSE接收单点遥信16">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_016"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_016_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_016_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_016">
								<Val>GOOSE接收单点遥信16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="GOOSE接收单点遥信17">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_017"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_017_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_017_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_017">
								<Val>GOOSE接收单点遥信17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="GOOSE接收单点遥信18">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_018"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_018_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_018_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_018">
								<Val>GOOSE接收单点遥信18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="GOOSE接收单点遥信19">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_019"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_019_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_019_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_019">
								<Val>GOOSE接收单点遥信19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="GOOSE接收单点遥信20">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_sps_out_020"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_sps_out_020_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_sps_out_020_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_sps_out_020">
								<Val>GOOSE接收单点遥信20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="可控单点21/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点21/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="可控单点22/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点22/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="可控单点23/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点23/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="可控单点24/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点24/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="可控单点25/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点25/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="可控单点26/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点26/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="可控单点27/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点27/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="可控单点28/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点28/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="可控单点29/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点29/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="可控单点30/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点30/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="可控单点31/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点31/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="可控单点32/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点32/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE接收双点1" lnType="GDNR_NSR-3620A-DG-N_V1_DPC8_GGIO" lnClass="GGIO" inst="2" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="GOOSE接收双点遥信1">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_001"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_001_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_001_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_001">
								<Val>GOOSE接收双点遥信1</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="GOOSE接收双点遥信2">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_002"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_002_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_002_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_002">
								<Val>GOOSE接收双点遥信2</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="GOOSE接收双点遥信3">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_003"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_003_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_003_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_003">
								<Val>GOOSE接收双点遥信3</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="GOOSE接收双点遥信4">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_004"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_004_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_004_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_004">
								<Val>GOOSE接收双点遥信4</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="GOOSE接收双点遥信5">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_005"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_005_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_005_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_005">
								<Val>GOOSE接收双点遥信5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="GOOSE接收双点遥信6">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_006"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_006_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_006_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_006">
								<Val>GOOSE接收双点遥信6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="GOOSE接收双点遥信7">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_007"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_007_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_007_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_007">
								<Val>GOOSE接收双点遥信7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="GOOSE接收双点遥信8">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_008"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_008_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_008_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_008">
								<Val>GOOSE接收双点遥信8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE接收双点2" lnType="GDNR_NSR-3620A-DG-N_V1_DPC8_GGIO" lnClass="GGIO" inst="3" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="GOOSE接收双点遥信9">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_009"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_009_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_009_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_009">
								<Val>GOOSE接收双点遥信9</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="GOOSE接收双点遥信10">
							<DAI name="stVal" sAddr="&lt;B02.goose.sgo_dps_out_010"/>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_dps_out_010_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.sgo_dps_out_010_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.sgo_dps_out_010">
								<Val>GOOSE接收双点遥信10</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="可控双点3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点3</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="可控双点4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点4</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="可控双点5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="可控双点6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="可控双点7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="可控双点8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE接收浮点" lnType="GDNR_NSR-3620A-DG-N_V1_AnIn8_GGIO" lnClass="GGIO" inst="4" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1" desc="GOOSE接收浮点值1">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.sgo_float_out_001"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_float_out_001_q"/>
							<DAI name="dU" sAddr="B02.goose.sgo_float_out_001">
								<Val>GOOSE接收浮点值1</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2" desc="GOOSE接收浮点值2">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.sgo_float_out_002"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_float_out_002_q"/>
							<DAI name="dU" sAddr="B02.goose.sgo_float_out_002">
								<Val>GOOSE接收浮点值2</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3" desc="GOOSE接收浮点值3">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.sgo_float_out_003"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_float_out_003_q"/>
							<DAI name="dU" sAddr="B02.goose.sgo_float_out_003">
								<Val>GOOSE接收浮点值3</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4" desc="GOOSE接收浮点值4">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.sgo_float_out_004"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_float_out_004_q"/>
							<DAI name="dU" sAddr="B02.goose.sgo_float_out_004">
								<Val>GOOSE接收浮点值4</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5" desc="GOOSE接收浮点值5">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.sgo_float_out_005"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_float_out_005_q"/>
							<DAI name="dU" sAddr="B02.goose.sgo_float_out_005">
								<Val>GOOSE接收浮点值5</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6" desc="GOOSE接收浮点值6">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.sgo_float_out_006"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_float_out_006_q"/>
							<DAI name="dU" sAddr="B02.goose.sgo_float_out_006">
								<Val>GOOSE接收浮点值6</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7" desc="GOOSE接收浮点值7">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.sgo_float_out_007"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_float_out_007_q"/>
							<DAI name="dU" sAddr="B02.goose.sgo_float_out_007">
								<Val>GOOSE接收浮点值7</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8" desc="GOOSE接收浮点值8">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.sgo_float_out_008"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.sgo_float_out_008_q"/>
							<DAI name="dU" sAddr="B02.goose.sgo_float_out_008">
								<Val>GOOSE接收浮点值8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="双点互锁状态输出" lnType="GDNR_NSR-3620A-DG-N_V1_DPS8_GGIO" lnClass="GGIO" inst="1" prefix="GOOUT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="断路器位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYx[0]">
								<Private type="ACT">2</Private>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYx[0]">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="双点遥信开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYx[1]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYx[1]">
								<Val>双点遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="双点遥信开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYx[2]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYx[2]">
								<Val>双点遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="双点遥信开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYx[3]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYx[3]">
								<Val>双点遥信开入3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="单点互锁状态输出1" lnType="GDNR_NSR-3620A-DG-N_V1_SPS96_GGIO" lnClass="GGIO" inst="2" prefix="GOOUT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[3]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[3]">
								<Val>单点遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[4]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[4]">
								<Val>单点遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[5]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[5]">
								<Val>单点遥信开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[6]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[6]">
								<Val>单点遥信开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信开入5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[7]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[7]">
								<Val>单点遥信开入5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信开入6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[8]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[8]">
								<Val>单点遥信开入6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信开入7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[9]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[9]">
								<Val>单点遥信开入7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="单点遥信开入8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[10]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[10]">
								<Val>单点遥信开入8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="单点遥信开入9">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[11]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[11]">
								<Val>单点遥信开入9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="单点遥信开入10">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[12]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[12]">
								<Val>单点遥信开入10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="单点遥信开入11">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[13]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[13]">
								<Val>单点遥信开入11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="单点遥信开入12">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[14]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[14]">
								<Val>单点遥信开入12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="单点遥信开入13">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[15]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[15]">
								<Val>单点遥信开入13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="单点遥信开入14">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[16]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[16]">
								<Val>单点遥信开入14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="单点遥信开入15">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[17]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[17]">
								<Val>单点遥信开入15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="单点遥信开入16">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[18]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[18]">
								<Val>单点遥信开入16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="单点遥信开入17">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[19]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[19]">
								<Val>单点遥信开入17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="单点遥信开入18">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[20]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[20]">
								<Val>单点遥信开入18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="单点遥信开入19">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[21]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[21]">
								<Val>单点遥信开入19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="单点遥信开入20">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[22]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[22]">
								<Val>单点遥信开入20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="单点遥信开入21">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[23]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[23]">
								<Val>单点遥信开入21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="单点遥信开入22">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[24]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[24]">
								<Val>单点遥信开入22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="单点遥信开入23">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[25]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[25]">
								<Val>单点遥信开入23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="单点遥信开入24">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[26]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[26]">
								<Val>单点遥信开入24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="单点遥信开入25">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[27]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[27]">
								<Val>单点遥信开入25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="单点遥信开入26">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[28]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[28]">
								<Val>单点遥信开入26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="单点遥信开入27">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[29]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[29]">
								<Val>单点遥信开入27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="单点遥信开入28">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[30]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[30]">
								<Val>单点遥信开入28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="单点遥信开入29">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[31]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[31]">
								<Val>单点遥信开入29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="单点遥信开入30">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[32]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[32]">
								<Val>单点遥信开入30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="单点遥信开入31">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[33]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[33]">
								<Val>单点遥信开入31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="单点遥信开入32">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[34]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[34]">
								<Val>单点遥信开入32</Val>
							</DAI>
						</DOI>
						<DOI name="Ind33" desc="单点遥信开入33">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[35]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[35]">
								<Val>单点遥信开入33</Val>
							</DAI>
						</DOI>
						<DOI name="Ind34" desc="单点遥信开入34">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[36]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[36]">
								<Val>单点遥信开入34</Val>
							</DAI>
						</DOI>
						<DOI name="Ind35" desc="单点遥信开入35">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[37]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[37]">
								<Val>单点遥信开入35</Val>
							</DAI>
						</DOI>
						<DOI name="Ind36" desc="单点遥信开入36">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[38]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[38]">
								<Val>单点遥信开入36</Val>
							</DAI>
						</DOI>
						<DOI name="Ind37" desc="单点遥信开入37">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[39]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[39]">
								<Val>单点遥信开入37</Val>
							</DAI>
						</DOI>
						<DOI name="Ind38" desc="单点遥信开入38">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[40]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[40]">
								<Val>单点遥信开入38</Val>
							</DAI>
						</DOI>
						<DOI name="Ind39" desc="单点遥信开入39">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[41]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[41]">
								<Val>单点遥信开入39</Val>
							</DAI>
						</DOI>
						<DOI name="Ind40" desc="单点遥信开入40">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[42]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[42]">
								<Val>单点遥信开入40</Val>
							</DAI>
						</DOI>
						<DOI name="Ind41" desc="单点遥信开入41">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[43]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[43]">
								<Val>单点遥信开入41</Val>
							</DAI>
						</DOI>
						<DOI name="Ind42" desc="单点遥信开入42">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[44]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[44]">
								<Val>单点遥信开入42</Val>
							</DAI>
						</DOI>
						<DOI name="Ind43" desc="单点遥信开入43">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[45]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[45]">
								<Val>单点遥信开入43</Val>
							</DAI>
						</DOI>
						<DOI name="Ind44" desc="单点遥信开入44">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[46]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[46]">
								<Val>单点遥信开入44</Val>
							</DAI>
						</DOI>
						<DOI name="Ind45" desc="单点遥信开入45">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[47]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[47]">
								<Val>单点遥信开入45</Val>
							</DAI>
						</DOI>
						<DOI name="Ind46" desc="单点遥信开入46">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[48]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[48]">
								<Val>单点遥信开入46</Val>
							</DAI>
						</DOI>
						<DOI name="Ind47" desc="单点遥信开入47">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[49]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[49]">
								<Val>单点遥信开入47</Val>
							</DAI>
						</DOI>
						<DOI name="Ind48" desc="单点遥信开入48">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[50]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[50]">
								<Val>单点遥信开入48</Val>
							</DAI>
						</DOI>
						<DOI name="Ind49" desc="单点遥信开入49">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[51]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[51]">
								<Val>单点遥信开入49</Val>
							</DAI>
						</DOI>
						<DOI name="Ind50" desc="单点遥信开入50">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[52]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[52]">
								<Val>单点遥信开入50</Val>
							</DAI>
						</DOI>
						<DOI name="Ind51" desc="单点遥信开入51">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[53]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[53]">
								<Val>单点遥信开入51</Val>
							</DAI>
						</DOI>
						<DOI name="Ind52" desc="单点遥信开入52">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[54]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[54]">
								<Val>单点遥信开入52</Val>
							</DAI>
						</DOI>
						<DOI name="Ind53" desc="单点遥信开入53">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[55]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[55]">
								<Val>单点遥信开入53</Val>
							</DAI>
						</DOI>
						<DOI name="Ind54" desc="单点遥信开入54">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[56]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[56]">
								<Val>单点遥信开入54</Val>
							</DAI>
						</DOI>
						<DOI name="Ind55" desc="单点遥信开入55">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[57]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[57]">
								<Val>单点遥信开入55</Val>
							</DAI>
						</DOI>
						<DOI name="Ind56" desc="单点遥信开入56">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[58]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[58]">
								<Val>单点遥信开入56</Val>
							</DAI>
						</DOI>
						<DOI name="Ind57" desc="单点遥信开入57">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[59]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[59]">
								<Val>单点遥信开入57</Val>
							</DAI>
						</DOI>
						<DOI name="Ind58" desc="单点遥信开入58">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[60]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[60]">
								<Val>单点遥信开入58</Val>
							</DAI>
						</DOI>
						<DOI name="Ind59" desc="单点遥信开入59">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[61]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[61]">
								<Val>单点遥信开入59</Val>
							</DAI>
						</DOI>
						<DOI name="Ind60" desc="单点遥信开入60">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[62]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[62]">
								<Val>单点遥信开入60</Val>
							</DAI>
						</DOI>
						<DOI name="Ind61" desc="单点遥信开入61">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[63]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[63]">
								<Val>单点遥信开入61</Val>
							</DAI>
						</DOI>
						<DOI name="Ind62" desc="单点遥信开入62">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[64]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[64]">
								<Val>单点遥信开入62</Val>
							</DAI>
						</DOI>
						<DOI name="Ind63" desc="单点遥信开入63">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[65]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[65]">
								<Val>单点遥信开入63</Val>
							</DAI>
						</DOI>
						<DOI name="Ind64" desc="单点遥信开入64">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[66]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[66]">
								<Val>单点遥信开入64</Val>
							</DAI>
						</DOI>
						<DOI name="Ind65" desc="单点遥信开入65">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[67]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[67]">
								<Val>单点遥信开入65</Val>
							</DAI>
						</DOI>
						<DOI name="Ind66" desc="单点遥信开入66">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[68]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[68]">
								<Val>单点遥信开入66</Val>
							</DAI>
						</DOI>
						<DOI name="Ind67" desc="单点遥信开入67">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[69]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[69]">
								<Val>单点遥信开入67</Val>
							</DAI>
						</DOI>
						<DOI name="Ind68" desc="单点遥信开入68">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[70]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[70]">
								<Val>单点遥信开入68</Val>
							</DAI>
						</DOI>
						<DOI name="Ind69" desc="单点遥信开入69">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[71]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[71]">
								<Val>单点遥信开入69</Val>
							</DAI>
						</DOI>
						<DOI name="Ind70" desc="单点遥信开入70">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[72]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[72]">
								<Val>单点遥信开入70</Val>
							</DAI>
						</DOI>
						<DOI name="Ind71" desc="单点遥信开入71">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[73]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[73]">
								<Val>单点遥信开入71</Val>
							</DAI>
						</DOI>
						<DOI name="Ind72" desc="单点遥信开入72">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[74]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[74]">
								<Val>单点遥信开入72</Val>
							</DAI>
						</DOI>
						<DOI name="Ind73" desc="单点遥信开入73">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[75]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[75]">
								<Val>单点遥信开入73</Val>
							</DAI>
						</DOI>
						<DOI name="Ind74" desc="单点遥信开入74">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[76]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[76]">
								<Val>单点遥信开入74</Val>
							</DAI>
						</DOI>
						<DOI name="Ind75" desc="单点遥信开入75">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[77]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[77]">
								<Val>单点遥信开入75</Val>
							</DAI>
						</DOI>
						<DOI name="Ind76" desc="单点遥信开入76">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[78]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[78]">
								<Val>单点遥信开入76</Val>
							</DAI>
						</DOI>
						<DOI name="Ind77" desc="单点遥信开入77">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[79]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[79]">
								<Val>单点遥信开入77</Val>
							</DAI>
						</DOI>
						<DOI name="Ind78" desc="单点遥信开入78">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[80]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[80]">
								<Val>单点遥信开入78</Val>
							</DAI>
						</DOI>
						<DOI name="Ind79" desc="单点遥信开入79">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[81]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[81]">
								<Val>单点遥信开入79</Val>
							</DAI>
						</DOI>
						<DOI name="Ind80" desc="单点遥信开入80">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[82]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[82]">
								<Val>单点遥信开入80</Val>
							</DAI>
						</DOI>
						<DOI name="Ind81" desc="单点遥信开入81">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[83]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[83]">
								<Val>单点遥信开入81</Val>
							</DAI>
						</DOI>
						<DOI name="Ind82" desc="单点遥信开入82">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[84]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[84]">
								<Val>单点遥信开入82</Val>
							</DAI>
						</DOI>
						<DOI name="Ind83" desc="单点遥信开入83">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[85]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[85]">
								<Val>单点遥信开入83</Val>
							</DAI>
						</DOI>
						<DOI name="Ind84" desc="单点遥信开入84">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[86]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[86]">
								<Val>单点遥信开入84</Val>
							</DAI>
						</DOI>
						<DOI name="Ind85" desc="单点遥信开入85">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[87]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[87]">
								<Val>单点遥信开入85</Val>
							</DAI>
						</DOI>
						<DOI name="Ind86" desc="单点遥信开入86">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[88]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[88]">
								<Val>单点遥信开入86</Val>
							</DAI>
						</DOI>
						<DOI name="Ind87" desc="单点遥信开入87">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[89]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[89]">
								<Val>单点遥信开入87</Val>
							</DAI>
						</DOI>
						<DOI name="Ind88" desc="单点遥信开入88">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[90]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[90]">
								<Val>单点遥信开入88</Val>
							</DAI>
						</DOI>
						<DOI name="Ind89" desc="单点遥信开入89">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[91]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[91]">
								<Val>单点遥信开入89</Val>
							</DAI>
						</DOI>
						<DOI name="Ind90" desc="单点遥信开入90">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[92]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[92]">
								<Val>单点遥信开入90</Val>
							</DAI>
						</DOI>
						<DOI name="Ind91" desc="单点遥信开入91">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[93]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[93]">
								<Val>单点遥信开入91</Val>
							</DAI>
						</DOI>
						<DOI name="Ind92" desc="单点遥信开入92">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[94]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[94]">
								<Val>单点遥信开入92</Val>
							</DAI>
						</DOI>
						<DOI name="Ind93" desc="单点遥信开入93">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[95]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[95]">
								<Val>单点遥信开入93</Val>
							</DAI>
						</DOI>
						<DOI name="Ind94" desc="单点遥信开入94">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[96]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[96]">
								<Val>单点遥信开入94</Val>
							</DAI>
						</DOI>
						<DOI name="Ind95" desc="单点遥信开入95">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[97]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[97]">
								<Val>单点遥信开入95</Val>
							</DAI>
						</DOI>
						<DOI name="Ind96" desc="单点遥信开入96">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[98]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[98]">
								<Val>单点遥信开入96</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="单点互锁状态输出2" lnType="GDNR_NSR-3620A-DG-N_V1_SPS32_GGIO" lnClass="GGIO" inst="3" prefix="GOOUT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信开入97">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[99]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[99]">
								<Val>单点遥信开入97</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信开入98">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[100]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[100]">
								<Val>单点遥信开入98</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信开入99">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[101]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[101]">
								<Val>单点遥信开入99</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信开入100">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[102]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleCKYxS[102]">
								<Val>单点遥信开入100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器遥控联闭锁" lnType="GDNR_NSR-3620A-DG-N_V1_CILO" lnClass="CILO" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="断路器遥控分允许">
							<DAI name="stVal" sAddr="B01.interlock.order00_PermF"/>
							<DAI name="dU" sAddr="B01.interlock.order00_PermF">
								<Val>断路器遥控分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="断路器遥控合允许">
							<DAI name="stVal" sAddr="B01.interlock.order00_PermH"/>
							<DAI name="dU" sAddr="B01.interlock.order00_PermH">
								<Val>断路器遥控合允许</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="隔离刀闸遥控联闭锁" lnType="GDNR_NSR-3620A-DG-N_V1_CILO" lnClass="CILO" inst="2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="隔离刀闸遥控分允许">
							<DAI name="stVal" sAddr="B01.interlock.order01_PermF"/>
							<DAI name="dU" sAddr="B01.interlock.order01_PermF">
								<Val>隔离刀闸遥控分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="隔离刀闸遥控合允许">
							<DAI name="stVal" sAddr="B01.interlock.order01_PermH"/>
							<DAI name="dU" sAddr="B01.interlock.order01_PermH">
								<Val>隔离刀闸遥控合允许</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="接地刀闸遥控联闭锁" lnType="GDNR_NSR-3620A-DG-N_V1_CILO" lnClass="CILO" inst="3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="接地刀闸遥控分允许">
							<DAI name="stVal" sAddr="B01.interlock.order02_PermF"/>
							<DAI name="dU" sAddr="B01.interlock.order02_PermF">
								<Val>接地刀闸遥控分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="接地刀闸遥控合允许">
							<DAI name="stVal" sAddr="B01.interlock.order02_PermH"/>
							<DAI name="dU" sAddr="B01.interlock.order02_PermH">
								<Val>接地刀闸遥控合允许</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="硬压板" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="1" prefix="YYB">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="远方操作硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYx[YX_CKYF].value"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_CKYF].value">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT" desc="保护">
					<LN0 desc="管理逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V5_LLN0" lnClass="LLN0" inst="">
						<DataSet name="dsTripParaInfo" desc="故障量数据集">
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltVPhA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltVPhB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltVPhC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltAPhA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltAPhB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltAPhC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltExtA0" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltRstA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="GapA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltDifA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltValA0" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="RFLO" lnInst="1" doName="FltValV0" fc="MX"/>
						</DataSet>
						<DataSet name="dsParameter" desc="设备参数定值">
							<FCDA ldInst="PROT" lnClass="LPHD" lnInst="1" doName="SettingGrp" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LPHD" lnInst="1" doName="StaName" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LPHD" lnInst="1" doName="DeviceName" fc="SP"/>
							<FCDA ldInst="PROT" prefix="I" lnClass="TCTR" lnInst="1" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="I" lnClass="TCTR" lnInst="1" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="I" lnClass="TCTR" lnInst="2" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="I" lnClass="TCTR" lnInst="2" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="I" lnClass="TCTR" lnInst="3" doName="ARtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="I" lnClass="TCTR" lnInst="3" doName="ARtgSnd" fc="SP"/>
							<FCDA ldInst="PROT" prefix="U" lnClass="TVTR" lnInst="1" doName="VRtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="U" lnClass="TVTR" lnInst="2" doName="VRtg" fc="SP"/>
							<FCDA ldInst="PROT" prefix="U" lnClass="TVTR" lnInst="2" doName="VRtgSnd" fc="SP"/>
						</DataSet>
						<DataSet name="dsRelayDin" desc="保护遥信数据集">
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="LEDRs" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="模拟量">
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqV.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqV.c2" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqV.c3" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqA.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqV.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqV.c2" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqV.c3" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqA.c3" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件数据集">
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="SCAS" lnInst="1" doName="CoolTr" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="SCAS" lnInst="2" doName="CoolTr" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GOOUT" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号数据集">
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值数据集">
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="2" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="2" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="StrVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="BlkVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="OpDlTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="SCAS" lnInst="1" doName="DlTmm1Ena" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="SCAS" lnInst="2" doName="DlTmm1Ena" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="TVTR" lnInst="1" doName="PTFChkEna" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板数据集">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GOOUT" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayBlk" desc="保护功能闭锁数据集">
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayState" desc="保护功能状态数据集">
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayFunEn" desc="远方操作保护功能投退数据集">
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志记录数据集">
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="LEDRs" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOV" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="SCAS" lnInst="1" doName="CoolTr" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="SCAS" lnInst="2" doName="CoolTr" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GOOUT" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BO" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GOOUT" lnClass="PTRC" lnInst="1" doName="TrStrp" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
						</DataSet>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="0" rptID="PROT/LLN0$RP$urcbRelayAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="0" rptID="PROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayDin" datSet="dsRelayDin" intgPd="0" rptID="PROT/LLN0$BR$brcbRelayDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="0" rptID="PROT/LLN0$BR$brcbRelayEna" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="0" rptID="PROT/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayState" datSet="dsRelayState" intgPd="0" rptID="PROT/LLN0$BR$brcbRelayState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayFunEn" datSet="dsRelayFunEn" intgPd="0" rptID="PROT/LLN0$BR$brcbRelayFunEn" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayBlk" datSet="dsRelayBlk" intgPd="0" rptID="PROT/LLN0$BR$brcbRelayBlk" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbTripParaInfo" datSet="dsTripParaInfo" intgPd="0" rptID="PROT/LLN0$BR$brcbTripParaInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="lcbPROT" desc="PROT日志控制块" datSet="dsLog" intgPd="360000" logName="PROT" logEna="false">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.03</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="装置总信号复归">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.event.signal_reset"/>
							</SDI>
							<DAI name="stVal" sAddr="B01.event.signal_reset"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.event.signal_reset">
								<Val>装置总信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="低电压保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_relayLowVoltCapacitor.statusXyk"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_relayLowVoltCapacitor.statusXyk"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_relayLowVoltCapacitor.statusXyk"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_YX.singlexyk[0].soeValue"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singlexyk[0].soeValue">
								<Val>低电压保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="非电量1软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_relayFdl[0].statusXyk"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_relayFdl[0].statusXyk"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_relayFdl[0].statusXyk"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_YX.singlexyk[1].soeValue"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singlexyk[1].soeValue">
								<Val>非电量1软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="非电量2软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_relayFdl[1].statusXyk"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_relayFdl[1].statusXyk"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_relayFdl[1].statusXyk"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_YX.singlexyk[2].soeValue"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singlexyk[2].soeValue">
								<Val>非电量2软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="stVal" sAddr="B01.iec61850.remote_modify_set"/>
							<DAI name="dU" sAddr="B01.iec61850.remote_modify_set">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区软压板">
							<DAI name="stVal" sAddr="B01.iec61850.remote_setting_grp_strp"/>
							<DAI name="dU" sAddr="B01.iec61850.remote_setting_grp_strp">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="RemStrpEna" desc="远方投退压板软压板">
							<DAI name="stVal" sAddr="B01.iec61850.remote_ctrl_strp"/>
							<DAI name="dU" sAddr="B01.iec61850.remote_ctrl_strp">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="10" actSG="1"/>
					</LN0>
					<LN desc="物理设备逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V4_LPHD" lnClass="LPHD" inst="1">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号">
							<DAI name="setVal" sAddr="B01.iec61850.current_setting_group"/>
							<DAI name="minVal" sAddr="B01.iec61850.current_setting_group">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B01.iec61850.current_setting_group">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B01.iec61850.current_setting_group">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B01.iec61850.current_setting_group">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="一次设备名称">
							<DAI name="setVal" sAddr="B01.print.device_no"/>
							<DAI name="dU" sAddr="B01.print.device_no">
								<Val>一次设备名称</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="StaName" desc="厂站名称">
							<DAI name="setVal" sAddr="B01.print.station_name"/>
							<DAI name="dU" sAddr="B01.print.station_name">
								<Val>厂站名称</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过流Ⅰ段" lnType="GDNR_NSR-3620A-DG-N_V3_PTOC" lnClass="PTOC" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="B02.CNST_relayQd.AlloutPutBOOL"/>
							<DAI name="dU" sAddr="B02.CNST_relayQd.AlloutPutBOOL">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过流Ⅰ段动作">
							<DAI name="general" sAddr="B02.CNST_relayOverCurrent1.actPhase"/>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent1.actPhase">
								<Val>过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_relayOverCurrent1.Izd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_relayOverCurrent1.Izd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_relayOverCurrent1.Izd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_relayOverCurrent1.Izd"/>
								<DAI name="offset" sAddr="B02.CNST_relayOverCurrent1.Izd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_relayOverCurrent1.Izd">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_relayOverCurrent1.Izd">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_relayOverCurrent1.Izd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent1.Izd">
								<Val>过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过流Ⅰ段时间">
							<DAI name="setVal" sAddr="B02.CNST_relayOverCurrent1.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_relayOverCurrent1.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_relayOverCurrent1.Tzd">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_relayOverCurrent1.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent1.Tzd">
								<Val>过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过流Ⅰ段">
							<DAI name="setVal" sAddr="B02.CNST_relayOverCurrent1.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent1.ctrl">
								<Val>过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过流Ⅱ段" lnType="GDNR_NSR-3620A-DG-N_V3_PTOC" lnClass="PTOC" inst="2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过流Ⅱ段动作">
							<DAI name="general" sAddr="B02.CNST_relayOverCurrent2.actPhase"/>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent2.actPhase">
								<Val>过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_relayOverCurrent2.Izd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_relayOverCurrent2.Izd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_relayOverCurrent2.Izd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_relayOverCurrent2.Izd"/>
								<DAI name="offset" sAddr="B02.CNST_relayOverCurrent2.Izd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_relayOverCurrent2.Izd">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_relayOverCurrent2.Izd">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_relayOverCurrent2.Izd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent2.Izd">
								<Val>过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过流Ⅱ段时间">
							<DAI name="setVal" sAddr="B02.CNST_relayOverCurrent2.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_relayOverCurrent2.Tzd">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_relayOverCurrent2.Tzd">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_relayOverCurrent2.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent2.Tzd">
								<Val>过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过流Ⅱ段">
							<DAI name="setVal" sAddr="B02.CNST_relayOverCurrent2.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent2.ctrl">
								<Val>过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流Ⅰ段" lnType="GDNR_NSR-3620A-DG-N_V3_PTOC" lnClass="PTOC" inst="3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅰ段动作">
							<DAI name="general" sAddr="B02.CNST_relayOver3I01.act"/>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I01.act">
								<Val>零序过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_relayOver3I01.Izd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_relayOver3I01.Izd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_relayOver3I01.Izd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_relayOver3I01.Izd"/>
								<DAI name="offset" sAddr="B02.CNST_relayOver3I01.Izd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_relayOver3I01.Izd">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_relayOver3I01.Izd">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_relayOver3I01.Izd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I01.Izd">
								<Val>零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅰ段时间">
							<DAI name="setVal" sAddr="B02.CNST_relayOver3I01.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_relayOver3I01.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_relayOver3I01.Tzd">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_relayOver3I01.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I01.Tzd">
								<Val>零序过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流Ⅰ段">
							<DAI name="setVal" sAddr="B02.CNST_relayOver3I01.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I01.ctrl">
								<Val>零序过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序过流Ⅱ段" lnType="GDNR_NSR-3620A-DG-N_V3_PTOC" lnClass="PTOC" inst="4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅱ段动作">
							<DAI name="general" sAddr="B02.CNST_relayOver3I02.trip"/>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I02.trip">
								<Val>零序过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_relayOver3I02.Izd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_relayOver3I02.Izd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_relayOver3I02.Izd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_relayOver3I02.Izd"/>
								<DAI name="offset" sAddr="B02.CNST_relayOver3I02.Izd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_relayOver3I02.Izd">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_relayOver3I02.Izd">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_relayOver3I02.Izd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I02.Izd">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅱ段时间">
							<DAI name="setVal" sAddr="B02.CNST_relayOver3I02.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_relayOver3I02.Tzd">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_relayOver3I02.Tzd">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_relayOver3I02.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I02.Tzd">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流Ⅱ段">
							<DAI name="setVal" sAddr="B02.CNST_relayOver3I02.alarmOrTrip"/>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I02.alarmOrTrip">
								<Val>零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="不平衡电压保护" lnType="GDNR_NSR-3620A-DG-N_V3_PTOV" lnClass="PTOV" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="不平衡电压保护动作">
							<DAI name="general" sAddr="B02.CNST_relayUnbalanceVolt.actPhase"/>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceVolt.actPhase">
								<Val>不平衡电压保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="不平衡电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_relayUnbalanceVolt.Uzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_relayUnbalanceVolt.Uzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_relayUnbalanceVolt.Uzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_relayUnbalanceVolt.Uzd"/>
								<DAI name="offset" sAddr="B02.CNST_relayUnbalanceVolt.Uzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_relayUnbalanceVolt.Uzd">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_relayUnbalanceVolt.Uzd">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_relayUnbalanceVolt.Uzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceVolt.Uzd">
								<Val>不平衡电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="不平衡电压时间">
							<DAI name="setVal" sAddr="B02.CNST_relayUnbalanceVolt.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_relayUnbalanceVolt.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_relayUnbalanceVolt.Tzd">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_relayUnbalanceVolt.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceVolt.Tzd">
								<Val>不平衡电压时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="不平衡电压保护">
							<DAI name="setVal" sAddr="B02.CNST_relayUnbalanceVolt.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceVolt.ctrl">
								<Val>不平衡电压保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="不平衡电流保护" lnType="GDNR_NSR-3620A-DG-N_V3_PTOC" lnClass="PTOC" inst="5">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="不平衡电流保护动作">
							<DAI name="general" sAddr="B02.CNST_relayUnbalanceCurr.act"/>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceCurr.act">
								<Val>不平衡电流保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="不平衡电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_relayUnbalanceCurr.Izd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_relayUnbalanceCurr.Izd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_relayUnbalanceCurr.Izd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_relayUnbalanceCurr.Izd"/>
								<DAI name="offset" sAddr="B02.CNST_relayUnbalanceCurr.Izd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_relayUnbalanceCurr.Izd">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_relayUnbalanceCurr.Izd">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_relayUnbalanceCurr.Izd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceCurr.Izd">
								<Val>不平衡电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="不平衡电流时间">
							<DAI name="setVal" sAddr="B02.CNST_relayUnbalanceCurr.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_relayUnbalanceCurr.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_relayUnbalanceCurr.Tzd">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_relayUnbalanceCurr.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceCurr.Tzd">
								<Val>不平衡电流时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="不平衡电流保护">
							<DAI name="setVal" sAddr="B02.CNST_relayUnbalanceCurr.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceCurr.ctrl">
								<Val>不平衡电流保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="过电压保护" lnType="GDNR_NSR-3620A-DG-N_V2_PTOV" lnClass="PTOV" inst="2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电压保护动作">
							<DAI name="general" sAddr="B02.CNST_relayOverVolt.act"/>
							<DAI name="dU" sAddr="B02.CNST_relayOverVolt.act">
								<Val>过电压保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_relayOverVolt.Uzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_relayOverVolt.Uzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_relayOverVolt.Uzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_relayOverVolt.Uzd"/>
								<DAI name="offset" sAddr="B02.CNST_relayOverVolt.Uzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_relayOverVolt.Uzd">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_relayOverVolt.Uzd">
									<Val>130.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_relayOverVolt.Uzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_relayOverVolt.Uzd">
								<Val>过电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电压时间">
							<DAI name="setVal" sAddr="B02.CNST_relayOverVolt.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_relayOverVolt.Tzd">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_relayOverVolt.Tzd">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_relayOverVolt.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_relayOverVolt.Tzd">
								<Val>过电压时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电压保护">
							<DAI name="setVal" sAddr="B02.CNST_relayOverVolt.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_relayOverVolt.ctrl">
								<Val>过电压保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="低电压保护" lnType="GDNR_NSR-3620A-DG-N_V1_PTUV" lnClass="PTUV" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="低电压保护动作">
							<DAI name="general" sAddr="B02.CNST_relayLowVoltCapacitor.act"/>
							<DAI name="dU" sAddr="B02.CNST_relayLowVoltCapacitor.act">
								<Val>低电压保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="低电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_relayLowVoltCapacitor.ULzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_relayLowVoltCapacitor.ULzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_relayLowVoltCapacitor.ULzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_relayLowVoltCapacitor.ULzd"/>
								<DAI name="offset" sAddr="B02.CNST_relayLowVoltCapacitor.ULzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_relayLowVoltCapacitor.ULzd">
									<Val>10.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_relayLowVoltCapacitor.ULzd">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_relayLowVoltCapacitor.ULzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_relayLowVoltCapacitor.ULzd">
								<Val>低电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="低电压时间">
							<DAI name="setVal" sAddr="B02.CNST_relayLowVoltCapacitor.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_relayLowVoltCapacitor.Tzd">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_relayLowVoltCapacitor.Tzd">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_relayLowVoltCapacitor.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_relayLowVoltCapacitor.Tzd">
								<Val>低电压时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="低电压保护">
							<DAI name="setVal" sAddr="B02.CNST_relayLowVoltCapacitor.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_relayLowVoltCapacitor.ctrl">
								<Val>低电压保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVal" desc="低电压闭锁电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_relayLowVoltCapacitor.IBULzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_relayLowVoltCapacitor.IBULzd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_relayLowVoltCapacitor.IBULzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_relayLowVoltCapacitor.IBULzd"/>
								<DAI name="offset" sAddr="B02.CNST_relayLowVoltCapacitor.IBULzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_relayLowVoltCapacitor.IBULzd">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_relayLowVoltCapacitor.IBULzd">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_relayLowVoltCapacitor.IBULzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_relayLowVoltCapacitor.IBULzd">
								<Val>低电压闭锁电流定值</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="非电量1" lnType="GDNR_NSR-3620A-DG-N_V1_SCAS" lnClass="SCAS" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="CoolTr" desc="非电量1动作">
							<DAI name="general" sAddr="B02.CNST_relayFdl[0].trip"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[0].trip">
								<Val>非电量1动作</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="DlTmm1Ena" desc="非电量1投入">
							<DAI name="setVal" sAddr="B02.CNST_relayFdl[0].alarmOrTrip"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[0].alarmOrTrip">
								<Val>非电量1投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="非电量2" lnType="GDNR_NSR-3620A-DG-N_V1_SCAS" lnClass="SCAS" inst="2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="CoolTr" desc="非电量2动作">
							<DAI name="general" sAddr="B02.CNST_relayFdl[1].trip"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[1].trip">
								<Val>非电量2动作</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="DlTmm1Ena" desc="非电量2投入">
							<DAI name="setVal" sAddr="B02.CNST_relayFdl[1].alarmOrTrip"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[1].alarmOrTrip">
								<Val>非电量2投入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="PT断线检测" lnType="GDNR_NSR-3620A-DG-N_V1_TVTR" lnClass="TVTR" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PTFChkEna" desc="PT断线检测">
							<DAI name="setVal" sAddr="B02.CNST_relayPTDX.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_relayPTDX.ctrl">
								<Val>PT断线检测</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护测量1" lnType="GDNR_NSR-3620A-DG-N_V1_MMXU" lnClass="MMXU" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>45</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>55</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="AB相间电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>AB相间电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相间电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>BC相间电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相间电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>CA相间电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA].fAm" desc="A相电压"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Ua]" desc="Ang(A相电压-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB].fAm" desc="B相电压"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Ub]" desc="Ang(B相电压-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC].fAm" desc="C相电压"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Uc]" desc="Ang(C相电压-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="电流">
							<SDI name="phsA" desc="保护A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm" desc="保护A相电流"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Ia]" desc="Ang(保护A相电流-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>30.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护A相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="保护B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm" desc="保护B相电流"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Ib]" desc="Ang(保护B相电流-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>30.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护B相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="保护C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm" desc="保护C相电流"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Ic]" desc="Ang(保护C相电流-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>30.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>保护C相电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I0].fAm" desc="零序电流"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_I0]" desc="Ang(零序电流-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>30.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护测量2" lnType="GDNR_NSR-3620A-DG-N_V1_MSQI" lnClass="MSQI" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="序电流">
							<SDI name="c3" desc="自产零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0zc].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>30.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>序电流</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="序电压">
							<SDI name="c1" desc="正序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>正序电压</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="负序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>负序电压</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="自产零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_3U0zc].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>自产零序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>序电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="不平衡测量" lnType="GDNR_NSR-3620A-DG-N_V1_MSQI" lnClass="MSQI" inst="2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="不平衡电流">
							<SDI name="c1" desc="不平衡电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_Ibph].fAm" desc="不平衡电流"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Ibph]" desc="Ang(不平衡电流-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>30.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>不平衡电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>不平衡电流</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="不平衡电压">
							<SDI name="c1" desc="A相不平衡电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_Ubpha].fAm" desc="A相不平衡电压"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Ubpha]" desc="Ang(A相不平衡电压-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>A相不平衡电压</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="B相不平衡电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_Ubphb].fAm" desc="B相不平衡电压"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Ubphb]" desc="Ang(B相不平衡电压-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>B相不平衡电压</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="C相不平衡电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_Ubphc].fAm" desc="C相不平衡电压"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[Angle_Ubphc]" desc="Ang(C相不平衡电压-A相电压)"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>1</Val>
								</DAI>
								<DAI name="dU">
									<Val>C相不平衡电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>不平衡电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="其它信号" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="手动录波">
							<DAI name="stVal" sAddr="B01.lcd.manual_rec_trigger"/>
							<DAI name="dU" sAddr="B01.lcd.manual_rec_trigger">
								<Val>手动录波</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="103录波">
							<DAI name="stVal" sAddr="B01.iec103.wave_start_trig"/>
							<DAI name="dU" sAddr="B01.iec103.wave_start_trig">
								<Val>103录波</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护自检告警" lnType="GDNR_NSR-3620A-DG-N_V1_ALM32_GGIO" lnClass="GGIO" inst="1" prefix="Warn">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="装置告警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.app_bj_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.app_bj_value">
								<Val>装置告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="弹簧未储能告警">
							<DAI name="stVal" sAddr="B02.CNST_relayTHWCN.act"/>
							<DAI name="dU" sAddr="B02.CNST_relayTHWCN.act">
								<Val>弹簧未储能告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="TWJ异常">
							<DAI name="stVal" sAddr="B02.CNST_relayTWYC.act"/>
							<DAI name="dU" sAddr="B02.CNST_relayTWYC.act">
								<Val>TWJ异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="控制回路断线">
							<DAI name="stVal" sAddr="B02.CNST_relayKHDX.act"/>
							<DAI name="dU" sAddr="B02.CNST_relayKHDX.act">
								<Val>控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="CT断线">
							<DAI name="stVal" sAddr="B02.CNST_relayCTDX.act"/>
							<DAI name="dU" sAddr="B02.CNST_relayCTDX.act">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="PT断线">
							<DAI name="stVal" sAddr="B02.CNST_relayPTDX.act"/>
							<DAI name="dU" sAddr="B02.CNST_relayPTDX.act">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="零序过流告警">
							<DAI name="stVal" sAddr="B02.CNST_relayOver3I02.alarm"/>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I02.alarm">
								<Val>零序过流告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="非电量1告警">
							<DAI name="stVal" sAddr="B02.CNST_relayFdl[0].alarm"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[0].alarm">
								<Val>非电量1告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="非电量2告警">
							<DAI name="stVal" sAddr="B02.CNST_relayFdl[1].alarm"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[1].alarm">
								<Val>非电量2告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="对时异常">
							<DAI name="stVal" sAddr="B02.CNST_gpsLost.act"/>
							<DAI name="dU" sAddr="B02.CNST_gpsLost.act">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOOSE总告警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOSbj"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOSbj">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="检修告警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.JxAlarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.JxAlarm">
								<Val>检修告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="光口2-G发送功率越上限告警">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_00"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_00">
								<Val>光口2-G发送功率越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="光口2-H发送功率越上限告警">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_01"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_01">
								<Val>光口2-H发送功率越上限告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="光口2-G发送功率越下限告警">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_00"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_00">
								<Val>光口2-G发送功率越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="光口2-H发送功率越下限告警">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_01"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_01">
								<Val>光口2-H发送功率越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="光口2-G接收功率越下限告警">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_00"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_00">
								<Val>光口2-G接收功率越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="光口2-H接收功率越下限告警">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_01"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_01">
								<Val>光口2-H接收功率越下限告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="开出传动">
							<DAI name="stVal" sAddr="B02.CNST_BO.testEnable"/>
							<DAI name="dU" sAddr="B02.CNST_BO.testEnable">
								<Val>开出传动</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="A网通信断链">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.phy_linkA_warn"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.phy_linkA_warn">
								<Val>A网通信断链</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="B网通信断链">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.phy_linkB_warn"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.phy_linkB_warn">
								<Val>B网通信断链</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="C网通信断链">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.phy_linkC_warn"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.phy_linkC_warn">
								<Val>C网通信断链</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能闭锁信号" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="1" prefix="RBlk">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁保护">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.FunBs"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.FunBs">
								<Val>闭锁保护</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态信号1" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="1" prefix="RSta">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="过流Ⅰ段有效">
							<DAI name="stVal" sAddr="B02.CNST_relayOverCurrent1.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent1.FunOpen">
								<Val>过流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="过流Ⅱ段有效">
							<DAI name="stVal" sAddr="B02.CNST_relayOverCurrent2.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayOverCurrent2.FunOpen">
								<Val>过流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="零流Ⅰ段有效">
							<DAI name="stVal" sAddr="B02.CNST_relayOver3I01.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I01.FunOpen">
								<Val>零流Ⅰ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="零流Ⅱ段有效">
							<DAI name="stVal" sAddr="B02.CNST_relayOver3I02.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayOver3I02.FunOpen">
								<Val>零流Ⅱ段有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="过电压有效">
							<DAI name="stVal" sAddr="B02.CNST_relayOverVolt.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayOverVolt.FunOpen">
								<Val>过电压有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="低电压有效">
							<DAI name="stVal" sAddr="B02.CNST_relayLowVoltCapacitor.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayLowVoltCapacitor.FunOpen">
								<Val>低电压有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="不平衡电压有效">
							<DAI name="stVal" sAddr="B02.CNST_relayUnbalanceVolt.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceVolt.FunOpen">
								<Val>不平衡电压有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="不平衡电流有效">
							<DAI name="stVal" sAddr="B02.CNST_relayUnbalanceCurr.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayUnbalanceCurr.FunOpen">
								<Val>不平衡电流有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护功能状态信号2" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="2" prefix="RSta">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="非电量1有效">
							<DAI name="stVal" sAddr="B02.CNST_relayFdl[0].FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[0].FunOpen">
								<Val>非电量1有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="非电量2有效">
							<DAI name="stVal" sAddr="B02.CNST_relayFdl[1].FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[1].FunOpen">
								<Val>非电量2有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="远方操作保护功能投退信号" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="1" prefix="FunEn">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="低电压保护投入">
							<DAI name="stVal" sAddr="B02.CNST_relayLowVoltCapacitor.FunEn"/>
							<DAI name="dU" sAddr="B02.CNST_relayLowVoltCapacitor.FunEn">
								<Val>低电压保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="非电量1投入">
							<DAI name="stVal" sAddr="B02.CNST_relayFdl[0].FunEn"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[0].FunEn">
								<Val>非电量1投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="非电量2投入">
							<DAI name="stVal" sAddr="B02.CNST_relayFdl[1].FunEn"/>
							<DAI name="dU" sAddr="B02.CNST_relayFdl[1].FunEn">
								<Val>非电量2投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="开出信号1" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="1" prefix="BO">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="跳闸位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYxTw[0]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYxTw[0]">
								<Val>跳闸位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="合闸位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYxHw[0]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsCKYxHw[0]">
								<Val>合闸位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="非电量1开入">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TripProTz[0]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TripProTz[0]">
								<Val>非电量1开入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="非电量2开入">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TripProTz[1]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TripProTz[1]">
								<Val>非电量2开入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="弹簧未储能开入">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TripProTz[2]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TripProTz[2]">
								<Val>弹簧未储能开入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="检修状态硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.bhkr[YX_BHKR_JX].value"/>
							<DAI name="dU" sAddr="B02.CNST_YX.bhkr[YX_BHKR_JX].value">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="信号复归">
							<DAI name="stVal" sAddr="B02.CNST_YX.bhkr[YX_BHKR_XHFG].value"/>
							<DAI name="dU" sAddr="B02.CNST_YX.bhkr[YX_BHKR_XHFG].value">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="GOOSE检修不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.GooseJxStateErr"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.GooseJxStateErr">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="开出信号2" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="2" prefix="BO">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="当前定值区号变化">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.GroupModify"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.GroupModify">
								<Val>当前定值区号变化</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="当前定值变化">
							<DAI name="stVal" sAddr="B01.calculate.protect_group_modified"/>
							<DAI name="dU" sAddr="B01.calculate.protect_group_modified">
								<Val>当前定值变化</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="闭锁VQC">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]">
								<Val>闭锁VQC</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="保护动作">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="断路器遥控合">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]">
								<Val>断路器遥控合</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="断路器遥控分">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]">
								<Val>断路器遥控分</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="隔离刀闸遥控合">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]">
								<Val>隔离刀闸遥控合</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="隔离刀闸遥控分">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]">
								<Val>隔离刀闸遥控分</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="开出信号3" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="3" prefix="BO">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="接地刀闸遥控合">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]">
								<Val>接地刀闸遥控合</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="接地刀闸遥控分">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]">
								<Val>接地刀闸遥控分</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="智能终端复归">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]">
								<Val>智能终端复归</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="保护跳闸" lnType="GDNR_NSR-3620A-DG-N_V1_PTRC" lnClass="PTRC" inst="1" prefix="GOOUT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="保护跳闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_YX.singlexyk[3].soeValue"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singlexyk[3].soeValue">
								<Val>保护跳闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="保护跳闸">
							<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电流互感器" lnType="GDNR_NSR-3620A-DG-N_V2_TCTR" lnClass="TCTR" inst="1" prefix="I">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="保护CT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI1st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_GeneralSetting.PI1st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_GeneralSetting.PI1st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_GeneralSetting.PI1st"/>
								<DAI name="offset" sAddr="B02.CNST_GeneralSetting.PI1st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI1st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI1st">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PI1st">
								<Val>保护CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="保护CT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI2nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_GeneralSetting.PI2nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_GeneralSetting.PI2nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_GeneralSetting.PI2nd"/>
								<DAI name="offset" sAddr="B02.CNST_GeneralSetting.PI2nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI2nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI2nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI2nd">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PI2nd">
								<Val>保护CT二次额定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_GeneralSetting.PI2nd">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="不平衡电流互感器" lnType="GDNR_NSR-3620A-DG-N_V2_TCTR" lnClass="TCTR" inst="2" prefix="I">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="不平衡保护CT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DI1st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_GeneralSetting.DI1st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_GeneralSetting.DI1st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_GeneralSetting.DI1st"/>
								<DAI name="offset" sAddr="B02.CNST_GeneralSetting.DI1st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DI1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DI1st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DI1st">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.DI1st">
								<Val>不平衡保护CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="不平衡保护CT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DI2nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_GeneralSetting.DI2nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_GeneralSetting.DI2nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_GeneralSetting.DI2nd"/>
								<DAI name="offset" sAddr="B02.CNST_GeneralSetting.DI2nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DI2nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DI2nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DI2nd">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.DI2nd">
								<Val>不平衡保护CT二次额定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_GeneralSetting.DI2nd">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="零序电流互感器" lnType="GDNR_NSR-3620A-DG-N_V2_TCTR" lnClass="TCTR" inst="3" prefix="I">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="零序CT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI01st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_GeneralSetting.PI01st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_GeneralSetting.PI01st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_GeneralSetting.PI01st"/>
								<DAI name="offset" sAddr="B02.CNST_GeneralSetting.PI01st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI01st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI01st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI01st">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PI01st">
								<Val>零序CT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="零序CT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI02nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_GeneralSetting.PI02nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_GeneralSetting.PI02nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_GeneralSetting.PI02nd"/>
								<DAI name="offset" sAddr="B02.CNST_GeneralSetting.PI02nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI02nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI02nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.PI02nd">
									<Val>4</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PI02nd">
								<Val>零序CT二次额定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_GeneralSetting.PI02nd">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="母线电压互感器" lnType="GDNR_NSR-3620A-DG-N_V1_TVTR" lnClass="TVTR" inst="1" prefix="U">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="d">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="PT一次线电压">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.BusU1st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_GeneralSetting.BusU1st">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_GeneralSetting.BusU1st">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_GeneralSetting.BusU1st"/>
								<DAI name="offset" sAddr="B02.CNST_GeneralSetting.BusU1st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.BusU1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.BusU1st">
									<Val>75</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.BusU1st">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.BusU1st">
								<Val>PT一次线电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="不平衡电压互感器" lnType="GDNR_NSR-3620A-DG-N_V1_TVTR" lnClass="TVTR" inst="2" prefix="U">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="d">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="不平衡保护PT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DU1st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_GeneralSetting.DU1st">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_GeneralSetting.DU1st">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_GeneralSetting.DU1st"/>
								<DAI name="offset" sAddr="B02.CNST_GeneralSetting.DU1st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DU1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DU1st">
									<Val>75</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DU1st">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.DU1st">
								<Val>不平衡保护PT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="不平衡保护PT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DU2nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_GeneralSetting.DU2nd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_GeneralSetting.DU2nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_GeneralSetting.DU2nd"/>
								<DAI name="offset" sAddr="B02.CNST_GeneralSetting.DU2nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DU2nd">
									<Val>33.3</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DU2nd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.DU2nd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.DU2nd">
								<Val>不平衡保护PT二次额定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_GeneralSetting.DU2nd">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障信息" lnType="GDNR_NSR-3620A-DG-N_V2_RFLO" lnClass="RFLO" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="FltRstA" desc="Ubpha">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultUbpha"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultUbpha">
								<Val>Ubpha</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="GapA" desc="Ubphb">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultUbphb"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultUbphb">
								<Val>Ubphb</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltDifA" desc="Ubphc">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultUbphc"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultUbphc">
								<Val>Ubphc</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltAPhA" desc="Ia">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultIA"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultIA">
								<Val>Ia</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltAPhB" desc="Ib">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultIB"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultIB">
								<Val>Ib</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltAPhC" desc="Ic">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultIC"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultIC">
								<Val>Ic</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltValA0" desc="Ibph">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultIbph"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultIbph">
								<Val>Ibph</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltExtA0" desc="I0">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultI0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultI0">
								<Val>I0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltVPhA" desc="Uab">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultUAB"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultUAB">
								<Val>Uab</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltVPhB" desc="Ubc">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultUBC"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultUBC">
								<Val>Ubc</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltVPhC" desc="Uca">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultUCA"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultUCA">
								<Val>Uca</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="FltValV0" desc="F">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.FaultFR"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.FaultFR">
								<Val>F</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE接收原始开入" lnType="GDNR_NSR-3620A-DG-N_V1_SPS32_GGIO" lnClass="GGIO" inst="1" prefix="GO">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="非电量1开入_GO">
							<DAI name="stVal" sAddr="B02.goose.soe_out_001"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_001">
								<Val>非电量1开入_GO</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="非电量2开入_GO">
							<DAI name="stVal" sAddr="B02.goose.soe_out_002"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_002">
								<Val>非电量2开入_GO</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="弹簧未储能开入_GO">
							<DAI name="stVal" sAddr="B02.goose.soe_out_003"/>
							<DAI name="dU" sAddr="B02.goose.soe_out_003">
								<Val>弹簧未储能开入_GO</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="MEAS" desc="测量">
					<LN0 desc="管理逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V2_LLN0" lnClass="LLN0" inst="">
						<DataSet name="dsGOOSE" desc="GOOSE输出模拟量">
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="TotW" daName="mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="TotVAr" daName="mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
						</DataSet>
						<DataSet name="dsAin1" desc="模拟量1">
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
						</DataSet>
						<DataSet name="dsAin2" desc="模拟量2">
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="1" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="1" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="1" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="1" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="1" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="1" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="1" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="1" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="2" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="2" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="2" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="2" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="2" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="2" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="2" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="2" doName="AnIn8" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="3" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="3" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="3" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="GO" lnClass="GGIO" lnInst="3" doName="AnIn4" fc="MX"/>
						</DataSet>
						<ReportControl name="urcbAinA" datSet="dsAin1" intgPd="0" rptID="MEAS/LLN0$RP$urcbAinA" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbAinB" datSet="dsAin2" intgPd="0" rptID="MEAS/LLN0$RP$urcbAinB" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.03</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="gocb2" datSet="dsGOOSE" confRev="1" type="GOOSE" appID="MEAS/LLN0.gocb2"/>
					</LN0>
					<LN desc="物理设备逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V2_LPHD" lnClass="LPHD" inst="1">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="swRev" sAddr="B01.iec61850.bcu_ver_addr" desc="测控版本"/>
						</DOI>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥测" lnType="GDNR_NSR-3620A-DG-N_V1_MMXU" lnClass="MMXU" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.nP1Ave"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-150</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>150</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" ix="0">
									<Val sGroup="0">M</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nP1Ave">
								<Val>P</Val>
							</DAI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.nQ1Ave"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-150</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>150</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" ix="0">
									<Val sGroup="0">M</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQ1Ave">
								<Val>Q</Val>
							</DAI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.nCosAve1"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-1</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nCosAve1">
								<Val>cos</Val>
							</DAI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="F">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.FREQ_BLOCK01.wFrqAve"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>45</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>55</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.FREQ_BLOCK01.wFrqAve">
								<Val>F</Val>
							</DAI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wUab1Ave"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" ix="0">
										<Val sGroup="0">k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>42</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Uab</Val>
								</DAI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wUbc1Ave"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" ix="0">
										<Val sGroup="0">k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>42</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ubc</Val>
								</DAI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.wUca1Ave"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" ix="0">
										<Val sGroup="0">k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="max">
										<DAI name="f">
											<Val>42</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Uca</Val>
								</DAI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="电压">
							<SDI name="phsA" desc="Ua">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.fVal01"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" ix="0">
										<Val sGroup="0">k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>25</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.fVal02"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" ix="0">
										<Val sGroup="0">k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>25</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.fVal03"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" ix="0">
										<Val sGroup="0">k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>25</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="电流">
							<SDI name="phsA" desc="Ia">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.fVal09"/>
									</SDI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ia</Val>
								</DAI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.fVal10"/>
									</SDI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ib</Val>
								</DAI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.MCU_Cal_Block.fVal11"/>
									</SDI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ic</Val>
								</DAI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="I0">
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2000</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0.01</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>I0</Val>
								</DAI>
								<DAI name="db">
									<Val>10</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>10</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE直流1" lnType="GDNR_NSR-3620A-DG-N_V1_AnIn8_GGIO" lnClass="GGIO" inst="1" prefix="GO">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1" desc="GOOSE直流输入1">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_001"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_001_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_001">
								<Val>GOOSE直流输入1</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2" desc="GOOSE直流输入2">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_002"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_002_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_002">
								<Val>GOOSE直流输入2</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3" desc="GOOSE直流输入3">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_003"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_003_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_003">
								<Val>GOOSE直流输入3</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4" desc="GOOSE直流输入4">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_004"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_004_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_004">
								<Val>GOOSE直流输入4</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5" desc="GOOSE直流输入5">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_005"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_005_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_005">
								<Val>GOOSE直流输入5</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6" desc="GOOSE直流输入6">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_006"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_006_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_006">
								<Val>GOOSE直流输入6</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7" desc="GOOSE直流输入7">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_007"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_007_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_007">
								<Val>GOOSE直流输入7</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8" desc="GOOSE直流输入8">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_008"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_008_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_008">
								<Val>GOOSE直流输入8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE直流2" lnType="GDNR_NSR-3620A-DG-N_V1_AnIn8_GGIO" lnClass="GGIO" inst="2" prefix="GO">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1" desc="GOOSE直流输入9">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_009"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_009_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_009">
								<Val>GOOSE直流输入9</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2" desc="GOOSE直流输入10">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_010"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_010_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_010">
								<Val>GOOSE直流输入10</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3" desc="GOOSE直流输入11">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_011"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_011_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_011">
								<Val>GOOSE直流输入11</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4" desc="GOOSE直流输入12">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_012"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_012_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_012">
								<Val>GOOSE直流输入12</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5" desc="GOOSE直流输入13">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_013"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_013_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_013">
								<Val>GOOSE直流输入13</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6" desc="GOOSE直流输入14">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_014"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_014_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_014">
								<Val>GOOSE直流输入14</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7" desc="GOOSE直流输入15">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_015"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_015_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_015">
								<Val>GOOSE直流输入15</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8" desc="GOOSE直流输入16">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_016"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_016_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_016">
								<Val>GOOSE直流输入16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE直流3" lnType="GDNR_NSR-3620A-DG-N_V1_AnIn8_GGIO" lnClass="GGIO" inst="3" prefix="GO">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1" desc="GOOSE直流输入17">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_017"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_017_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_017">
								<Val>GOOSE直流输入17</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2" desc="GOOSE直流输入18">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_018"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_018_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_018">
								<Val>GOOSE直流输入18</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3" desc="GOOSE直流输入19">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_019"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_019_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_019">
								<Val>GOOSE直流输入19</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4" desc="GOOSE直流输入20">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.goose.yc_out_020"/>
							</SDI>
							<DAI name="q" sAddr="B02.goose.yc_out_020_q"/>
							<DAI name="dU" sAddr="B02.goose.yc_out_020">
								<Val>GOOSE直流输入20</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="METR" desc="计量">
					<LN0 desc="管理逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V1_METR_LLN0" lnClass="LLN0" inst="">
						<DataSet name="dsEnergy" desc="计量电能">
							<FCDA ldInst="METR" prefix="Lin" lnClass="MMTR" lnInst="1" doName="FwdWh" fc="ST"/>
							<FCDA ldInst="METR" prefix="Lin" lnClass="MMTR" lnInst="1" doName="BwdWh" fc="ST"/>
							<FCDA ldInst="METR" prefix="Lin" lnClass="MMTR" lnInst="1" doName="FwdVAh" fc="ST"/>
							<FCDA ldInst="METR" prefix="Lin" lnClass="MMTR" lnInst="1" doName="BwdVAh" fc="ST"/>
							<FCDA ldInst="METR" prefix="Lin" lnClass="MMTR" lnInst="1" doName="Q1VArh" fc="ST"/>
							<FCDA ldInst="METR" prefix="Lin" lnClass="MMTR" lnInst="1" doName="Q2Varh" fc="ST"/>
							<FCDA ldInst="METR" prefix="Lin" lnClass="MMTR" lnInst="1" doName="Q3Varh" fc="ST"/>
							<FCDA ldInst="METR" prefix="Lin" lnClass="MMTR" lnInst="1" doName="Q4Varh" fc="ST"/>
						</DataSet>
						<ReportControl name="urcbEnergy" datSet="dsEnergy" intgPd="1800000" rptID="METR/LLN0$RP$urcbEnergy" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.03</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V1_LPHD" lnClass="LPHD" inst="1">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="需量计量" lnType="GDNR_NSR-3620A-DG-N_V1_METR_MMTR" lnClass="MMTR" inst="1" prefix="Lin">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="FwdWh" desc="正向有功">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.EnergyCalc.rtValueComm_zxyg_total">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="actVal" sAddr="B02.EnergyCalc.rtValueComm_zxyg_total"/>
							<DAI name="pulsQty" sAddr="B02.EnergyCalc.rtValueComm_zxyg_total">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.EnergyCalc.rtValueComm_zxyg_total">
								<Val>正向有功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BwdWh" desc="反向有功">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.EnergyCalc.rtValueComm_fxyg_total">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="actVal" sAddr="B02.EnergyCalc.rtValueComm_fxyg_total"/>
							<DAI name="pulsQty" sAddr="B02.EnergyCalc.rtValueComm_fxyg_total">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.EnergyCalc.rtValueComm_fxyg_total">
								<Val>反向有功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FwdVAh" desc="正向无功">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.EnergyCalc.rtValueComm_zxwg_total">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="actVal" sAddr="B02.EnergyCalc.rtValueComm_zxwg_total"/>
							<DAI name="pulsQty" sAddr="B02.EnergyCalc.rtValueComm_zxwg_total">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.EnergyCalc.rtValueComm_zxwg_total">
								<Val>正向无功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BwdVAh" desc="反向无功">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.EnergyCalc.rtValueComm_fxwg_total">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="actVal" sAddr="B02.EnergyCalc.rtValueComm_fxwg_total"/>
							<DAI name="pulsQty" sAddr="B02.EnergyCalc.rtValueComm_fxwg_total">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.EnergyCalc.rtValueComm_fxwg_total">
								<Val>反向无功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Q1VArh" desc="Ⅰ象限无功">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.EnergyCalc.rtValueComm_wgI_total">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="actVal" sAddr="B02.EnergyCalc.rtValueComm_wgI_total"/>
							<DAI name="pulsQty" sAddr="B02.EnergyCalc.rtValueComm_wgI_total">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.EnergyCalc.rtValueComm_wgI_total">
								<Val>Ⅰ象限无功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Q2Varh" desc="Ⅱ象限无功">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.EnergyCalc.rtValueComm_wgII_total">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="actVal" sAddr="B02.EnergyCalc.rtValueComm_wgII_total"/>
							<DAI name="pulsQty" sAddr="B02.EnergyCalc.rtValueComm_wgII_total">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.EnergyCalc.rtValueComm_wgII_total">
								<Val>Ⅱ象限无功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Q3Varh" desc="Ⅲ象限无功">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.EnergyCalc.rtValueComm_wgIII_total">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="actVal" sAddr="B02.EnergyCalc.rtValueComm_wgIII_total"/>
							<DAI name="pulsQty" sAddr="B02.EnergyCalc.rtValueComm_wgIII_total">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.EnergyCalc.rtValueComm_wgIII_total">
								<Val>Ⅲ象限无功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Q4Varh" desc="Ⅳ象限无功">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.EnergyCalc.rtValueComm_wgIV_total">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="actVal" sAddr="B02.EnergyCalc.rtValueComm_wgIV_total"/>
							<DAI name="pulsQty" sAddr="B02.EnergyCalc.rtValueComm_wgIV_total">
								<Val>0.001</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.EnergyCalc.rtValueComm_wgIV_total">
								<Val>Ⅳ象限无功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="LD0" desc="装置信息">
					<LN0 desc="管理逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V3_LLN0" lnClass="LLN0" inst="">
						<DataSet name="dsParameter2" desc="遥信参数">
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms1" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms2" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms3" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms4" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms5" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms6" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms7" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms8" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms9" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms10" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms11" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms12" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms13" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms14" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms15" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms16" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms17" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms18" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms19" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms20" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YXpara" lnClass="GGIO" lnInst="1" doName="YXHoldTmms21" fc="SP"/>
						</DataSet>
						<DataSet name="dsParameter5" desc="遥控参数">
							<FCDA ldInst="LD0" prefix="YKpara" lnClass="GGIO" lnInst="1" doName="CtrlOPTmms1" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YKpara" lnClass="GGIO" lnInst="1" doName="CtrlCPTmms1" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YKpara" lnClass="GGIO" lnInst="1" doName="CtrlOPTmms2" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YKpara" lnClass="GGIO" lnInst="1" doName="CtrlCPTmms2" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YKpara" lnClass="GGIO" lnInst="1" doName="CtrlOPTmms3" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YKpara" lnClass="GGIO" lnInst="1" doName="CtrlCPTmms3" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YKpara" lnClass="GGIO" lnInst="1" doName="CtrlOPTmms4" fc="SP"/>
						</DataSet>
						<DataSet name="dsParameter8" desc="遥测参数">
							<FCDA ldInst="LD0" prefix="YCpara" lnClass="GGIO" lnInst="1" doName="BusVRtgPri" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YCpara" lnClass="GGIO" lnInst="1" doName="BusVRtgSnd" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YCpara" lnClass="GGIO" lnInst="1" doName="BusARtgPri" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YCpara" lnClass="GGIO" lnInst="1" doName="BusARtgSnd" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YCpara" lnClass="GGIO" lnInst="1" doName="Teldb" fc="SP"/>
							<FCDA ldInst="LD0" prefix="YCpara" lnClass="GGIO" lnInst="1" doName="Frdb" fc="SP"/>
						</DataSet>
						<DataSet name="dsAin" desc="模拟量">
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="2" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="3" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="4" doName="LigIntes" fc="MX"/>
						</DataSet>
						<DataSet name="dsComParameter" desc="通信参数数据集">
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="NetAIp" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="NetBIp" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="NetCIp" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp1" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp2" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp3" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp4" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp5" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp6" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp7" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp8" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp9" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp10" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp11" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp12" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp13" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp14" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp15" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="1" doName="ClientIp16" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp1" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp2" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp3" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp4" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp5" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp6" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp7" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp8" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp9" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp10" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp11" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp12" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp13" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp14" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp15" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="GGIO" lnInst="2" doName="ClientIp16" fc="SP"/>
							<FCDA ldInst="LD0" prefix="Comm" lnClass="GGIO" lnInst="1" doName="VrifTmMod" fc="SP"/>
						</DataSet>
						<DataSet name="dsFileState" desc="文件管理">
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetInfProc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetProcSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetProcFal" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetInfMade" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetMadeSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetMadeFal" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="DevProcSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="DevProcFal" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="StaInfMade" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="StaMadeSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="StaMadeFal" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AlmInfMade" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AlmMadeSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AlmMadeFal" fc="ST"/>
						</DataSet>
						<DataSet name="dsParameter" desc="设备参数定值">
							<FCDA ldInst="LD0" lnClass="LLN0" doName="IEDParam1" fc="SP"/>
						</DataSet>
						<DataSet name="dsAlarm" desc="故障信号数据集">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号数据集">
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
						</DataSet>
						<DataSet name="dsCommState" desc="通信工况信号数据集">
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
						</DataSet>
						<DataSet name="dsDeviceState" desc="装置运行状态数据集">
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志记录数据集">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="LTSM" lnInst="1" doName="HostTPortAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="LTSM" lnInst="1" doName="HostTSrvAlarm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="LTSM" lnInst="1" doName="HostContAlarm" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetInfProc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetProcSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetProcFal" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetInfMade" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetMadeSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SetMadeFal" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="DevProcSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="DevProcFal" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="StaInfMade" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="StaMadeSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="StaMadeFal" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AlmInfMade" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AlmMadeSuc" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AlmMadeFal" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetGrpNum" desc="定值区号数据集">
							<FCDA ldInst="LD0" lnClass="LLN0" doName="CurStGrp" fc="MX"/>
						</DataSet>
						<ReportControl name="urcbAin" datSet="dsAin" intgPd="0" rptID="LD0/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbSetGrpNum" datSet="dsSetGrpNum" intgPd="0" rptID="LD0/LLN0$BR$brcbSetGrpNum" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbAlarm" datSet="dsAlarm" intgPd="0" rptID="LD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbCommState" datSet="dsCommState" intgPd="0" rptID="LD0/LLN0$BR$brcbCommState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbDeviceState" datSet="dsDeviceState" intgPd="0" rptID="LD0/LLN0$BR$brcbDeviceState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbFileState" datSet="dsFileState" intgPd="0" rptID="LD0/LLN0$BR$brcbFileState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="0" rptID="LD0/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="lcbLD0" desc="LD0日志控制块" datSet="dsLog" intgPd="360000" logName="LD0" logEna="false">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.03</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SetInfProc" desc="解析定值文件">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.ext.trig_parse_set_file"/>
							</SDI>
							<DAI name="stVal" sAddr="B01.ext.trig_parse_set_file_stat"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.ext.trig_parse_set_file_stat">
								<Val>解析定值文件</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="SetInfMade" desc="生成定值文件">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.ext.trig_set_file"/>
							</SDI>
							<DAI name="stVal" sAddr="B01.ext.trig_set_file_stat"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.ext.trig_set_file_stat">
								<Val>生成定值文件</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="StaInfMade" desc="生成状态文件">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.ext.trig_sta_file"/>
							</SDI>
							<DAI name="stVal" sAddr="B01.ext.trig_sta_file_stat"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.ext.trig_sta_file_stat">
								<Val>生成状态文件</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmInfMade" desc="生成动态告警文件">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.ext.make_alm_dynamic"/>
							</SDI>
							<DAI name="stVal" sAddr="B01.ext.make_alm_dynamic_state"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.ext.make_alm_dynamic_state">
								<Val>生成动态告警文件</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="SetProcSuc" desc="定值文件解析成功">
							<DAI name="stVal" sAddr="B01.ext.wri_set_ok"/>
							<DAI name="dU" sAddr="B01.ext.wri_set_ok">
								<Val>定值文件解析成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="SetProcFal" desc="定值文件解析失败">
							<DAI name="stVal" sAddr="B01.ext.wri_set_fail"/>
							<DAI name="dU" sAddr="B01.ext.wri_set_fail">
								<Val>定值文件解析失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="SetMadeSuc" desc="定值文件生成成功">
							<DAI name="stVal" sAddr="B01.ext.gen_set_file_ok"/>
							<DAI name="dU" sAddr="B01.ext.gen_set_file_ok">
								<Val>定值文件生成成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="SetMadeFal" desc="定值文件生成失败">
							<DAI name="stVal" sAddr="B01.ext.gen_set_file_fail"/>
							<DAI name="dU" sAddr="B01.ext.gen_set_file_fail">
								<Val>定值文件生成失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="DevProcSuc" desc="档案文件更新成功">
							<DAI name="stVal" sAddr="B01.ext.update_dev_info_ok"/>
							<DAI name="dU" sAddr="B01.ext.update_dev_info_ok">
								<Val>档案文件更新成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="DevProcFal" desc="档案文件更新失败">
							<DAI name="stVal" sAddr="B01.ext.update_dev_info_fail"/>
							<DAI name="dU" sAddr="B01.ext.update_dev_info_fail">
								<Val>档案文件更新失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="StaMadeSuc" desc="状态文件生成成功">
							<DAI name="stVal" sAddr="B01.ext.gen_sta_file_ok"/>
							<DAI name="dU" sAddr="B01.ext.gen_sta_file_ok">
								<Val>状态文件生成成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="StaMadeFal" desc="状态文件生成失败">
							<DAI name="stVal" sAddr="B01.ext.gen_sta_file_fail"/>
							<DAI name="dU" sAddr="B01.ext.gen_sta_file_fail">
								<Val>状态文件生成失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmMadeSuc" desc="动态告警文件生成成功">
							<DAI name="stVal" sAddr="B01.ext.make_alm_dynamic_ok"/>
							<DAI name="dU" sAddr="B01.ext.make_alm_dynamic_ok">
								<Val>动态告警文件生成成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="AlmMadeFal" desc="动态告警文件生成失败">
							<DAI name="stVal" sAddr="B01.ext.make_alm_dynamic_fail"/>
							<DAI name="dU" sAddr="B01.ext.make_alm_dynamic_fail">
								<Val>动态告警文件生成失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="CurStGrp" desc="定值区号">
							<SDI name="mag">
								<DAI name="i" sAddr="B02.CNST_GeneralSetting.current_setting_group"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="max">
									<DAI name="f">
										<Val>10</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>1</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.current_setting_group">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam1" desc="装置地址">
							<DAI name="setVal" sAddr="B01.print.device_addr"/>
							<DAI name="minVal" sAddr="B01.print.device_addr">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B01.print.device_addr">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B01.print.device_addr">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.print.device_addr">
								<Val>装置地址</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B01.print.device_addr">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V3_LPHD" lnClass="LPHD" inst="1">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥控参数" lnType="GDNR_NSR-3620A-DG-N_V1_CtrlPara_GGIO" lnClass="GGIO" inst="1" prefix="YKpara">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlOPTmms1" desc="断路器遥控分出口脉宽">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.ctrlPro00.ptYkOTime">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.ctrlPro00.ptYkOTime">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.ctrlPro00.ptYkOTime"/>
							<DAI name="minVal" sAddr="B02.ctrlPro00.ptYkOTime">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.ctrlPro00.ptYkOTime">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.ctrlPro00.ptYkOTime">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro00.ptYkOTime">
								<Val>断路器遥控分出口脉宽</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.ctrlPro00.ptYkOTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.ctrlPro00.ptYkOTime">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.ctrlPro00.ptYkOTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlCPTmms1" desc="断路器遥控合出口脉宽">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.ctrlPro00.ptYkCTime">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.ctrlPro00.ptYkCTime">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.ctrlPro00.ptYkCTime"/>
							<DAI name="minVal" sAddr="B02.ctrlPro00.ptYkCTime">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.ctrlPro00.ptYkCTime">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.ctrlPro00.ptYkCTime">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro00.ptYkCTime">
								<Val>断路器遥控合出口脉宽</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.ctrlPro00.ptYkCTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.ctrlPro00.ptYkCTime">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.ctrlPro00.ptYkCTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlOPTmms2" desc="隔离刀闸遥控分出口脉宽">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.ctrlPro01.ptYkOTime">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.ctrlPro01.ptYkOTime">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.ctrlPro01.ptYkOTime"/>
							<DAI name="minVal" sAddr="B02.ctrlPro01.ptYkOTime">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.ctrlPro01.ptYkOTime">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.ctrlPro01.ptYkOTime">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro01.ptYkOTime">
								<Val>隔离刀闸遥控分出口脉宽</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.ctrlPro01.ptYkOTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.ctrlPro01.ptYkOTime">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.ctrlPro01.ptYkOTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlCPTmms2" desc="隔离刀闸遥控合出口脉宽">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.ctrlPro01.ptYkCTime">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.ctrlPro01.ptYkCTime">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.ctrlPro01.ptYkCTime"/>
							<DAI name="minVal" sAddr="B02.ctrlPro01.ptYkCTime">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.ctrlPro01.ptYkCTime">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.ctrlPro01.ptYkCTime">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro01.ptYkCTime">
								<Val>隔离刀闸遥控合出口脉宽</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.ctrlPro01.ptYkCTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.ctrlPro01.ptYkCTime">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.ctrlPro01.ptYkCTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlOPTmms3" desc="接地刀闸遥控分出口脉宽">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.ctrlPro02.ptYkOTime">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.ctrlPro02.ptYkOTime">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.ctrlPro02.ptYkOTime"/>
							<DAI name="minVal" sAddr="B02.ctrlPro02.ptYkOTime">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.ctrlPro02.ptYkOTime">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.ctrlPro02.ptYkOTime">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro02.ptYkOTime">
								<Val>接地刀闸遥控分出口脉宽</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.ctrlPro02.ptYkOTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.ctrlPro02.ptYkOTime">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.ctrlPro02.ptYkOTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlCPTmms3" desc="接地刀闸遥控合出口脉宽">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.ctrlPro02.ptYkCTime">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.ctrlPro02.ptYkCTime">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.ctrlPro02.ptYkCTime"/>
							<DAI name="minVal" sAddr="B02.ctrlPro02.ptYkCTime">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.ctrlPro02.ptYkCTime">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.ctrlPro02.ptYkCTime">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro02.ptYkCTime">
								<Val>接地刀闸遥控合出口脉宽</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.ctrlPro02.ptYkCTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.ctrlPro02.ptYkCTime">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.ctrlPro02.ptYkCTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlOPTmms4" desc="智能终端复归出口脉宽">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.ctrlPro03.ptYkOTime">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.ctrlPro03.ptYkOTime">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.ctrlPro03.ptYkOTime"/>
							<DAI name="minVal" sAddr="B02.ctrlPro03.ptYkOTime">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.ctrlPro03.ptYkOTime">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.ctrlPro03.ptYkOTime">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro03.ptYkOTime">
								<Val>智能终端复归出口脉宽</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.ctrlPro03.ptYkOTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.ctrlPro03.ptYkOTime">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.ctrlPro03.ptYkOTime">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥信参数" lnType="GDNR_NSR-3620A-DG-N_V1_YXPara_GGIO" lnClass="GGIO" inst="1" prefix="YXpara">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms1" desc="遥信开入1防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset">
									<Val sGroup="0">m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset">
								<Val>遥信开入1防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN1].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms2" desc="遥信开入2防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset">
								<Val>遥信开入2防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN2].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms3" desc="遥信开入3防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset">
								<Val>遥信开入3防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN3].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms4" desc="遥信开入4防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset">
								<Val>遥信开入4防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN4].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms5" desc="遥信开入5防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset">
								<Val>遥信开入5防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN5].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms6" desc="遥信开入6防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset">
								<Val>遥信开入6防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN6].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms7" desc="遥信开入7防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset">
								<Val>遥信开入7防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN7].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms8" desc="遥信开入8防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset">
								<Val>遥信开入8防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN8].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms9" desc="遥信开入9防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset">
								<Val>遥信开入9防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN9].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms10" desc="遥信开入10防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset">
								<Val>遥信开入10防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN10].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms11" desc="遥信开入11防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset">
								<Val>遥信开入11防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN11].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms12" desc="遥信开入12防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset">
								<Val>遥信开入12防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN12].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms13" desc="遥信开入13防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset">
								<Val>遥信开入13防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN13].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms14" desc="遥信开入14防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset">
								<Val>遥信开入14防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN14].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms15" desc="遥信开入15防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset">
								<Val>遥信开入15防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN15].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms16" desc="遥信开入16防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset">
								<Val>遥信开入16防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN16].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms17" desc="遥信开入17防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset">
								<Val>遥信开入17防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.singleYx[YX_SIN17].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms18" desc="断路器位置防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.twinsYx[0].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.twinsYx[0].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.twinsYx[0].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.twinsYx[0].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.twinsYx[0].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.twinsYx[0].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.twinsYx[0].Tset">
								<Val>断路器位置防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.twinsYx[0].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.twinsYx[0].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.twinsYx[0].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms19" desc="双点遥信1防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.twinsYx[1].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.twinsYx[1].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.twinsYx[1].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.twinsYx[1].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.twinsYx[1].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.twinsYx[1].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.twinsYx[1].Tset">
								<Val>双点遥信1防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.twinsYx[1].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.twinsYx[1].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.twinsYx[1].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms20" desc="双点遥信2防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.twinsYx[2].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.twinsYx[2].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.twinsYx[2].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.twinsYx[2].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.twinsYx[2].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.twinsYx[2].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.twinsYx[2].Tset">
								<Val>双点遥信2防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.twinsYx[2].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.twinsYx[2].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.twinsYx[2].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="YXHoldTmms21" desc="双点遥信3防抖时间">
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_YX.twinsYx[3].Tset">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_YX.twinsYx[3].Tset">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="setVal" sAddr="B02.CNST_YX.twinsYx[3].Tset"/>
							<DAI name="minVal" sAddr="B02.CNST_YX.twinsYx[3].Tset">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_YX.twinsYx[3].Tset">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_YX.twinsYx[3].Tset">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_YX.twinsYx[3].Tset">
								<Val>双点遥信3防抖时间</Val>
							</DAI>
							<DAI name="cdcNs" sAddr="B02.CNST_YX.twinsYx[3].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
							<DAI name="cdcName" sAddr="B02.CNST_YX.twinsYx[3].Tset">
								<Val>CSG_ING_SP_EX</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_YX.twinsYx[3].Tset">
								<Val>GDNR_MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="遥测参数" lnType="GDNR_NSR-3620A-DG-N_V1_YCPara_GGIO" lnClass="GGIO" inst="1" prefix="YCpara">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="BusVRtgPri" desc="母线侧额定一次电压">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.MCU_Cal_Block.yc1_pt1">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.MCU_Cal_Block.yc1_pt1">
									<Val sGroup="0">k</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.MCU_Cal_Block.yc1_pt1"/>
								<DAI name="offset" sAddr="B02.MCU_Cal_Block.yc1_pt1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt1">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt1">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.yc1_pt1">
								<Val>母线侧额定一次电压</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.MCU_Cal_Block.yc1_pt1">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="BusVRtgSnd" desc="母线侧额定二次电压">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.MCU_Cal_Block.yc1_pt2">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.MCU_Cal_Block.yc1_pt2"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.MCU_Cal_Block.yc1_pt2"/>
								<DAI name="offset" sAddr="B02.MCU_Cal_Block.yc1_pt2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt2">
									<Val>57.74</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt2">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_pt2">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.yc1_pt2">
								<Val>母线侧额定二次电压</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.MCU_Cal_Block.yc1_pt2">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="BusARtgPri" desc="母线侧额定一次电流">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.MCU_Cal_Block.yc1_ct1">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.MCU_Cal_Block.yc1_ct1"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.MCU_Cal_Block.yc1_ct1"/>
								<DAI name="offset" sAddr="B02.MCU_Cal_Block.yc1_ct1"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct1">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct1">
									<Val>25000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct1">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.yc1_ct1">
								<Val>母线侧额定一次电流</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.MCU_Cal_Block.yc1_ct1">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="BusARtgSnd" desc="母线侧额定二次电流">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct2"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.MCU_Cal_Block.yc1_ct2">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.MCU_Cal_Block.yc1_ct2"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.MCU_Cal_Block.yc1_ct2"/>
								<DAI name="offset" sAddr="B02.MCU_Cal_Block.yc1_ct2"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct2">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct2">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc1_ct2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.yc1_ct2">
								<Val>母线侧额定二次电流</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.MCU_Cal_Block.yc1_ct2">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="Teldb" desc="电流电压变化死区(%)">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc_UI_db"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.MCU_Cal_Block.yc_UI_db"/>
								<DAI name="multiplier" sAddr="B02.MCU_Cal_Block.yc_UI_db"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.MCU_Cal_Block.yc_UI_db"/>
								<DAI name="offset" sAddr="B02.MCU_Cal_Block.yc_UI_db"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc_UI_db">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc_UI_db">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.MCU_Cal_Block.yc_UI_db">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.yc_UI_db">
								<Val>电流电压变化死区(%)</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.MCU_Cal_Block.yc_UI_db">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="Frdb" desc="频率变化死区">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.FREQ_BLOCK01.freqDb"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.FREQ_BLOCK01.freqDb">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.FREQ_BLOCK01.freqDb"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.FREQ_BLOCK01.freqDb"/>
								<DAI name="offset" sAddr="B02.FREQ_BLOCK01.freqDb"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.FREQ_BLOCK01.freqDb">
									<Val>0.002</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.FREQ_BLOCK01.freqDb">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.FREQ_BLOCK01.freqDb">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.FREQ_BLOCK01.freqDb">
								<Val>频率变化死区</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.FREQ_BLOCK01.freqDb">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置对时自检状态" lnType="GDNR_NSR-3620A-DG-N_V1_LTSM" lnClass="LTSM" inst="1" prefix="DevAlm">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="HostTPortAlarm" desc="对时信号状态">
							<DAI name="stVal" sAddr="B02.tMon.timeSigSt"/>
							<DAI name="dU" sAddr="B02.tMon.timeSigSt">
								<Val>对时信号状态</Val>
							</DAI>
						</DOI>
						<DOI name="HostTSrvAlarm" desc="对时服务状态">
							<DAI name="stVal" sAddr="B02.tMon.timeServiceSt"/>
							<DAI name="dU" sAddr="B02.tMon.timeServiceSt">
								<Val>对时服务状态</Val>
							</DAI>
						</DOI>
						<DOI name="HostContAlarm" desc="时间跳变侦测状态">
							<DAI name="stVal" sAddr="B02.tMon.timeSlipSt"/>
							<DAI name="dU" sAddr="B02.tMon.timeSlipSt">
								<Val>时间跳变侦测状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="温度监测" lnType="GDNR_NSR-3620A-DG-N_V1_STMP" lnClass="STMP" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="装置温度">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.fl_out1"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-100</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.fl_out1">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="电源电压监测" lnType="GDNR_NSR-3620A-DG-N_V1_SPVT" lnClass="SPVT" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="装置电压5V">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.master.fl_out3"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>1.0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>10</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.master.fl_out3">
								<Val>装置电压5V</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="告警信号" lnType="GDNR_NSR-3620A-DG-N_V1_EVE_GGIO" lnClass="GGIO" inst="1" prefix="Alm">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="模拟量采集错">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.AdAlarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.AdAlarm">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="CPU插件异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.CPUAlarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.CPUAlarm">
								<Val>CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="开出异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.CKAlarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.CKAlarm">
								<Val>开出异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="CID文件错误">
							<DAI name="stVal" sAddr="B01.iec61850.setting_model_err"/>
							<DAI name="dU" sAddr="B01.iec61850.setting_model_err">
								<Val>CID文件错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="CCD文件CRC校验错误">
							<DAI name="stVal" sAddr="B01.ccd_crc_check_err"/>
							<DAI name="dU" sAddr="B01.ccd_crc_check_err">
								<Val>CCD文件CRC校验错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="CCD文件参数缺失">
							<DAI name="stVal" sAddr="B01.ccd_parameter_missing"/>
							<DAI name="dU" sAddr="B01.ccd_parameter_missing">
								<Val>CCD文件参数缺失</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="CCD文件参数错误">
							<DAI name="stVal" sAddr="B01.ccd_parameter_error"/>
							<DAI name="dU" sAddr="B01.ccd_parameter_error">
								<Val>CCD文件参数错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="CCD文件错误">
							<DAI name="stVal" sAddr="B01.ccd_parse_err"/>
							<DAI name="dU" sAddr="B01.ccd_parse_err">
								<Val>CCD文件错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="Ua双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[0].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[0].act">
								<Val>Ua双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="Ub双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[1].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[1].act">
								<Val>Ub双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="Uc双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[2].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[2].act">
								<Val>Uc双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="Ubpha双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[3].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[3].act">
								<Val>Ubpha双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="Ubphb双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[4].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[4].act">
								<Val>Ubphb双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="Ubphc双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[5].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[5].act">
								<Val>Ubphc双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="Ibph双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[6].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[6].act">
								<Val>Ibph双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="Ia双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[7].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[7].act">
								<Val>Ia双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="Ib双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[8].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[8].act">
								<Val>Ib双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="Ic双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[9].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[9].act">
								<Val>Ic双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="I0双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_adCheck[10].act"/>
							<DAI name="dU" sAddr="B02.CNST_adCheck[10].act">
								<Val>I0双AD不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE告警信号1" lnType="GDNR_NSR-3620A-DG-N_V1_EVE_GGIO" lnClass="GGIO" inst="1" prefix="GOAlm">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOOSE链路中断_1A">
							<DAI name="stVal" sAddr="B02.Goose.gocb00_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb00_a_link_down">
								<Val>GOOSE链路中断_1A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOOSE链路中断_1B">
							<DAI name="stVal" sAddr="B02.Goose.gocb00_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb00_b_link_down">
								<Val>GOOSE链路中断_1B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE配置错_1">
							<DAI name="stVal" sAddr="B02.Goose.gocb00_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb00_cfg_err">
								<Val>GOOSE配置错_1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOOSE双网数据不一致_1">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[0]">
								<Val>GOOSE双网数据不一致_1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOOSE数据异常变化_1">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[0]">
								<Val>GOOSE数据异常变化_1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOOSE报文长期不更新_1">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[0]">
								<Val>GOOSE报文长期不更新_1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE链路中断_2A">
							<DAI name="stVal" sAddr="B02.Goose.gocb01_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb01_a_link_down">
								<Val>GOOSE链路中断_2A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE链路中断_2B">
							<DAI name="stVal" sAddr="B02.Goose.gocb01_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb01_b_link_down">
								<Val>GOOSE链路中断_2B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOOSE配置错_2">
							<DAI name="stVal" sAddr="B02.Goose.gocb01_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb01_cfg_err">
								<Val>GOOSE配置错_2</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOOSE双网数据不一致_2">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[1]">
								<Val>GOOSE双网数据不一致_2</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOOSE数据异常变化_2">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[1]">
								<Val>GOOSE数据异常变化_2</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOOSE报文长期不更新_2">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[1]">
								<Val>GOOSE报文长期不更新_2</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOOSE链路中断_3A">
							<DAI name="stVal" sAddr="B02.Goose.gocb02_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb02_a_link_down">
								<Val>GOOSE链路中断_3A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOOSE链路中断_3B">
							<DAI name="stVal" sAddr="B02.Goose.gocb02_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb02_b_link_down">
								<Val>GOOSE链路中断_3B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOOSE配置错_3">
							<DAI name="stVal" sAddr="B02.Goose.gocb02_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb02_cfg_err">
								<Val>GOOSE配置错_3</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOOSE双网数据不一致_3">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[2]">
								<Val>GOOSE双网数据不一致_3</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOOSE数据异常变化_3">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[2]">
								<Val>GOOSE数据异常变化_3</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOOSE报文长期不更新_3">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[2]">
								<Val>GOOSE报文长期不更新_3</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOOSE链路中断_4A">
							<DAI name="stVal" sAddr="B02.Goose.gocb03_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb03_a_link_down">
								<Val>GOOSE链路中断_4A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOOSE链路中断_4B">
							<DAI name="stVal" sAddr="B02.Goose.gocb03_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb03_b_link_down">
								<Val>GOOSE链路中断_4B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOOSE配置错_4">
							<DAI name="stVal" sAddr="B02.Goose.gocb03_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb03_cfg_err">
								<Val>GOOSE配置错_4</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOOSE双网数据不一致_4">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[3]">
								<Val>GOOSE双网数据不一致_4</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE数据异常变化_4">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[3]">
								<Val>GOOSE数据异常变化_4</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOOSE报文长期不更新_4">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[3]">
								<Val>GOOSE报文长期不更新_4</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOOSE链路中断_5A">
							<DAI name="stVal" sAddr="B02.Goose.gocb04_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb04_a_link_down">
								<Val>GOOSE链路中断_5A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOOSE链路中断_5B">
							<DAI name="stVal" sAddr="B02.Goose.gocb04_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb04_b_link_down">
								<Val>GOOSE链路中断_5B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOOSE配置错_5">
							<DAI name="stVal" sAddr="B02.Goose.gocb04_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb04_cfg_err">
								<Val>GOOSE配置错_5</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOOSE双网数据不一致_5">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[4]">
								<Val>GOOSE双网数据不一致_5</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOOSE数据异常变化_5">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[4]">
								<Val>GOOSE数据异常变化_5</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOOSE报文长期不更新_5">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[4]">
								<Val>GOOSE报文长期不更新_5</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOOSE链路中断_6A">
							<DAI name="stVal" sAddr="B02.Goose.gocb05_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb05_a_link_down">
								<Val>GOOSE链路中断_6A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOOSE链路中断_6B">
							<DAI name="stVal" sAddr="B02.Goose.gocb05_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb05_b_link_down">
								<Val>GOOSE链路中断_6B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE告警信号2" lnType="GDNR_NSR-3620A-DG-N_V1_EVE_GGIO" lnClass="GGIO" inst="2" prefix="GOAlm">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOOSE配置错_6">
							<DAI name="stVal" sAddr="B02.Goose.gocb05_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb05_cfg_err">
								<Val>GOOSE配置错_6</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOOSE双网数据不一致_6">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[5]">
								<Val>GOOSE双网数据不一致_6</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE数据异常变化_6">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[5]">
								<Val>GOOSE数据异常变化_6</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOOSE报文长期不更新_6">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[5]">
								<Val>GOOSE报文长期不更新_6</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOOSE链路中断_7A">
							<DAI name="stVal" sAddr="B02.Goose.gocb06_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb06_a_link_down">
								<Val>GOOSE链路中断_7A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOOSE链路中断_7B">
							<DAI name="stVal" sAddr="B02.Goose.gocb06_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb06_b_link_down">
								<Val>GOOSE链路中断_7B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE配置错_7">
							<DAI name="stVal" sAddr="B02.Goose.gocb06_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb06_cfg_err">
								<Val>GOOSE配置错_7</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE双网数据不一致_7">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[6]">
								<Val>GOOSE双网数据不一致_7</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOOSE数据异常变化_7">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[6]">
								<Val>GOOSE数据异常变化_7</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOOSE报文长期不更新_7">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[6]">
								<Val>GOOSE报文长期不更新_7</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOOSE链路中断_8A">
							<DAI name="stVal" sAddr="B02.Goose.gocb07_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb07_a_link_down">
								<Val>GOOSE链路中断_8A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOOSE链路中断_8B">
							<DAI name="stVal" sAddr="B02.Goose.gocb07_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb07_b_link_down">
								<Val>GOOSE链路中断_8B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOOSE配置错_8">
							<DAI name="stVal" sAddr="B02.Goose.gocb07_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb07_cfg_err">
								<Val>GOOSE配置错_8</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOOSE双网数据不一致_8">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[7]">
								<Val>GOOSE双网数据不一致_8</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOOSE数据异常变化_8">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[7]">
								<Val>GOOSE数据异常变化_8</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOOSE报文长期不更新_8">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[7]">
								<Val>GOOSE报文长期不更新_8</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOOSE链路中断_9A">
							<DAI name="stVal" sAddr="B02.Goose.gocb08_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb08_a_link_down">
								<Val>GOOSE链路中断_9A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOOSE链路中断_9B">
							<DAI name="stVal" sAddr="B02.Goose.gocb08_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb08_b_link_down">
								<Val>GOOSE链路中断_9B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOOSE配置错_9">
							<DAI name="stVal" sAddr="B02.Goose.gocb08_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb08_cfg_err">
								<Val>GOOSE配置错_9</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOOSE双网数据不一致_9">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[8]">
								<Val>GOOSE双网数据不一致_9</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOOSE数据异常变化_9">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[8]">
								<Val>GOOSE数据异常变化_9</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOOSE报文长期不更新_9">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[8]">
								<Val>GOOSE报文长期不更新_9</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE链路中断_10A">
							<DAI name="stVal" sAddr="B02.Goose.gocb09_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb09_a_link_down">
								<Val>GOOSE链路中断_10A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOOSE链路中断_10B">
							<DAI name="stVal" sAddr="B02.Goose.gocb09_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb09_b_link_down">
								<Val>GOOSE链路中断_10B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOOSE配置错_10">
							<DAI name="stVal" sAddr="B02.Goose.gocb09_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb09_cfg_err">
								<Val>GOOSE配置错_10</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOOSE双网数据不一致_10">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[9]">
								<Val>GOOSE双网数据不一致_10</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOOSE数据异常变化_10">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[9]">
								<Val>GOOSE数据异常变化_10</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOOSE报文长期不更新_10">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[9]">
								<Val>GOOSE报文长期不更新_10</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOOSE链路中断_11A">
							<DAI name="stVal" sAddr="B02.Goose.gocb10_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb10_a_link_down">
								<Val>GOOSE链路中断_11A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOOSE链路中断_11B">
							<DAI name="stVal" sAddr="B02.Goose.gocb10_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb10_b_link_down">
								<Val>GOOSE链路中断_11B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOOSE配置错_11">
							<DAI name="stVal" sAddr="B02.Goose.gocb10_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb10_cfg_err">
								<Val>GOOSE配置错_11</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOOSE双网数据不一致_11">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[10]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[10]">
								<Val>GOOSE双网数据不一致_11</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE告警信号3" lnType="GDNR_NSR-3620A-DG-N_V1_EVE_GGIO" lnClass="GGIO" inst="3" prefix="GOAlm">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOOSE数据异常变化_11">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[10]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[10]">
								<Val>GOOSE数据异常变化_11</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOOSE报文长期不更新_11">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[10]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[10]">
								<Val>GOOSE报文长期不更新_11</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE链路中断_12A">
							<DAI name="stVal" sAddr="B02.Goose.gocb11_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb11_a_link_down">
								<Val>GOOSE链路中断_12A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOOSE链路中断_12B">
							<DAI name="stVal" sAddr="B02.Goose.gocb11_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb11_b_link_down">
								<Val>GOOSE链路中断_12B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOOSE配置错_12">
							<DAI name="stVal" sAddr="B02.Goose.gocb11_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb11_cfg_err">
								<Val>GOOSE配置错_12</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOOSE双网数据不一致_12">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[11]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[11]">
								<Val>GOOSE双网数据不一致_12</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE数据异常变化_12">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[11]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[11]">
								<Val>GOOSE数据异常变化_12</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE报文长期不更新_12">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[11]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[11]">
								<Val>GOOSE报文长期不更新_12</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOOSE链路中断_13A">
							<DAI name="stVal" sAddr="B02.Goose.gocb12_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb12_a_link_down">
								<Val>GOOSE链路中断_13A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOOSE链路中断_13B">
							<DAI name="stVal" sAddr="B02.Goose.gocb12_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb12_b_link_down">
								<Val>GOOSE链路中断_13B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOOSE配置错_13">
							<DAI name="stVal" sAddr="B02.Goose.gocb12_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb12_cfg_err">
								<Val>GOOSE配置错_13</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOOSE双网数据不一致_13">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[12]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[12]">
								<Val>GOOSE双网数据不一致_13</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOOSE数据异常变化_13">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[12]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[12]">
								<Val>GOOSE数据异常变化_13</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOOSE报文长期不更新_13">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[12]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[12]">
								<Val>GOOSE报文长期不更新_13</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOOSE链路中断_14A">
							<DAI name="stVal" sAddr="B02.Goose.gocb13_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb13_a_link_down">
								<Val>GOOSE链路中断_14A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOOSE链路中断_14B">
							<DAI name="stVal" sAddr="B02.Goose.gocb13_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb13_b_link_down">
								<Val>GOOSE链路中断_14B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOOSE配置错_14">
							<DAI name="stVal" sAddr="B02.Goose.gocb13_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb13_cfg_err">
								<Val>GOOSE配置错_14</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOOSE双网数据不一致_14">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[13]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[13]">
								<Val>GOOSE双网数据不一致_14</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOOSE数据异常变化_14">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[13]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[13]">
								<Val>GOOSE数据异常变化_14</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOOSE报文长期不更新_14">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[13]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[13]">
								<Val>GOOSE报文长期不更新_14</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOOSE链路中断_15A">
							<DAI name="stVal" sAddr="B02.Goose.gocb14_a_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb14_a_link_down">
								<Val>GOOSE链路中断_15A</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOOSE链路中断_15B">
							<DAI name="stVal" sAddr="B02.Goose.gocb14_b_link_down"/>
							<DAI name="dU" sAddr="B02.Goose.gocb14_b_link_down">
								<Val>GOOSE链路中断_15B</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE配置错_15">
							<DAI name="stVal" sAddr="B02.Goose.gocb14_cfg_err"/>
							<DAI name="dU" sAddr="B02.Goose.gocb14_cfg_err">
								<Val>GOOSE配置错_15</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOOSE双网数据不一致_15">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[14]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_differ[14]">
								<Val>GOOSE双网数据不一致_15</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOOSE数据异常变化_15">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[14]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.data_err_chg[14]">
								<Val>GOOSE数据异常变化_15</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOOSE报文长期不更新_15">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[14]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.PGOS.no_refresh[14]">
								<Val>GOOSE报文长期不更新_15</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="装置运行状态信号" lnType="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" lnClass="GGIO" inst="1" prefix="DSta">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="运行">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.run_flag"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.run_flag">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="异常">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[1]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[1]">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="检修">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[2]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[2]">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="跳闸">
							<DAI name="stVal" sAddr="B01.lcd.panel_led08_status"/>
							<DAI name="dU" sAddr="B01.lcd.panel_led08_status">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="跳位">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[4]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[4]">
								<Val>跳位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="合位">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[5]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[5]">
								<Val>合位</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="IP参数配置1" lnType="GDNR_NSR-3620A-DG-N_V1_IP_GGIO" lnClass="GGIO" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="NetAIp" desc="A网IP地址">
							<DAI name="setVal" sAddr="B01.iec103.ethernet_ip_addrB"/>
							<DAI name="dU" sAddr="B01.iec103.ethernet_ip_addrB">
								<Val>A网IP地址</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="NetBIp" desc="B网IP地址">
							<DAI name="setVal" sAddr="B01.iec103.ethernet_ip_addrC"/>
							<DAI name="dU" sAddr="B01.iec103.ethernet_ip_addrC">
								<Val>B网IP地址</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="NetCIp" desc="C网IP地址">
							<DAI name="setVal" sAddr="B01.iec103.ethernet_ip_addrD"/>
							<DAI name="dU" sAddr="B01.iec103.ethernet_ip_addrD">
								<Val>C网IP地址</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp1" desc="白名单IP地址1">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_00"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_00">
								<Val>白名单IP地址1</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp2" desc="白名单IP地址2">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_01"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_01">
								<Val>白名单IP地址2</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp3" desc="白名单IP地址3">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_02"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_02">
								<Val>白名单IP地址3</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp4" desc="白名单IP地址4">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_03"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_03">
								<Val>白名单IP地址4</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp5" desc="白名单IP地址5">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_04"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_04">
								<Val>白名单IP地址5</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp6" desc="白名单IP地址6">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_05"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_05">
								<Val>白名单IP地址6</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp7" desc="白名单IP地址7">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_06"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_06">
								<Val>白名单IP地址7</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp8" desc="白名单IP地址8">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_07"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_07">
								<Val>白名单IP地址8</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp9" desc="白名单IP地址9">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_08"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_08">
								<Val>白名单IP地址9</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp10" desc="白名单IP地址10">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_09"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_09">
								<Val>白名单IP地址10</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp11" desc="白名单IP地址11">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_10"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_10">
								<Val>白名单IP地址11</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp12" desc="白名单IP地址12">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_11"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_11">
								<Val>白名单IP地址12</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp13" desc="白名单IP地址13">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_12"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_12">
								<Val>白名单IP地址13</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp14" desc="白名单IP地址14">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_13"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_13">
								<Val>白名单IP地址14</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp15" desc="白名单IP地址15">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_14"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_14">
								<Val>白名单IP地址15</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp16" desc="白名单IP地址16">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_15"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_15">
								<Val>白名单IP地址16</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="IP参数配置2" lnType="GDNR_NSR-3620A-DG-N_V1_IP_GGIO" lnClass="GGIO" inst="2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp1" desc="白名单IP地址17">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_16"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_16">
								<Val>白名单IP地址17</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp2" desc="白名单IP地址18">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_17"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_17">
								<Val>白名单IP地址18</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp3" desc="白名单IP地址19">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_18"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_18">
								<Val>白名单IP地址19</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp4" desc="白名单IP地址20">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_19"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_19">
								<Val>白名单IP地址20</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp5" desc="白名单IP地址21">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_20"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_20">
								<Val>白名单IP地址21</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp6" desc="白名单IP地址22">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_21"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_21">
								<Val>白名单IP地址22</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp7" desc="白名单IP地址23">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_22"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_22">
								<Val>白名单IP地址23</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp8" desc="白名单IP地址24">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_23"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_23">
								<Val>白名单IP地址24</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp9" desc="白名单IP地址25">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_24"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_24">
								<Val>白名单IP地址25</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp10" desc="白名单IP地址26">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_25"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_25">
								<Val>白名单IP地址26</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp11" desc="白名单IP地址27">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_26"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_26">
								<Val>白名单IP地址27</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp12" desc="白名单IP地址28">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_27"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_27">
								<Val>白名单IP地址28</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp13" desc="白名单IP地址29">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_28"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_28">
								<Val>白名单IP地址29</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp14" desc="白名单IP地址30">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_29"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_29">
								<Val>白名单IP地址30</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp15" desc="白名单IP地址31">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_30"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_30">
								<Val>白名单IP地址31</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="ClientIp16" desc="白名单IP地址32">
							<DAI name="setVal" sAddr="B01.iec61850.white_list_ip_31"/>
							<DAI name="dU" sAddr="B01.iec61850.white_list_ip_31">
								<Val>白名单IP地址32</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道光强监测1" lnType="GDNR_NSR-3620A-DG-N_V1_SCLI" lnClass="SCLI" inst="1" prefix="StaTx">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光口2-G发送功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_00"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_00">
								<Val>光口2-G发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道光强监测2" lnType="GDNR_NSR-3620A-DG-N_V1_SCLI" lnClass="SCLI" inst="2" prefix="StaTx">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光口2-H发送功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_01"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_01">
								<Val>光口2-H发送功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道光强监测3" lnType="GDNR_NSR-3620A-DG-N_V1_SCLI" lnClass="SCLI" inst="3" prefix="StaRx">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光口2-G接收功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_00"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_00">
								<Val>光口2-G接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="通道光强监测4" lnType="GDNR_NSR-3620A-DG-N_V1_SCLI" lnClass="SCLI" inst="4" prefix="StaRx">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="光口2-H接收功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_01"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>dBm</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>10</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_01">
								<Val>光口2-H接收功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="对时方式" lnType="GDNR_NSR-3620A-DG-N_V1_TIME_GGIO" lnClass="GGIO" inst="1" prefix="Comm">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="VrifTmMod" desc="时钟源">
							<DAI name="setVal" sAddr="B01.synctime.time_source_mode"/>
							<DAI name="minVal" sAddr="B01.synctime.time_source_mode">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B01.synctime.time_source_mode">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B01.synctime.time_source_mode">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.synctime.time_source_mode">
								<Val>时钟源</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B01.synctime.time_source_mode">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD" desc="录波">
					<LN0 desc="管理逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V1_LLN0" lnClass="LLN0" inst="">
						<DataSet name="dsRelayRec" desc="保护故障报告信息">
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="300000" rptID="RCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.03</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="物理设备逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V1_LPHD" lnClass="LPHD" inst="1">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="故障录波" lnType="GDNR_NSR-3620A-DG-N_V1_RDRE" lnClass="RDRE" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="录波完成">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1" desc="过程层GOOSE" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="false" password="false" weak="false" strong="false" certificate="false"/>
				<LDevice inst="PIGO" desc="过程层GOOSE">
					<LN0 desc="管理逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V2_LLN0" lnClass="LLN0" inst="">
						<DataSet name="dsGOOSE1" desc="GOOSE出口数据集1">
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="CSWI" lnInst="2" doName="OpCls" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="CSWI" lnInst="2" doName="OpOpn" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="CSWI" lnInst="3" doName="OpCls" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" lnClass="CSWI" lnInst="3" doName="OpOpn" daName="general" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="2" doName="SPCSO1" daName="stVal" fc="ST"/>
						</DataSet>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.03</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="gocb1" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="PIGO/LLN0.gocb1"/>
					</LN0>
					<LN desc="物理设备逻辑节点" lnType="GDNR_NSR-3620A-DG-N_V2_LPHD" lnClass="LPHD" inst="1">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="跳闸输出" lnType="GDNR_NSR-3620A-DG-N_V1_PTRC" lnClass="PTRC" inst="1" prefix="GOOUT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="TrStrp" desc="跳闸出口压板">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>跳闸出口压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>CN MODEL:2016</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="保护跳闸">
							<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]" desc="保护跳闸"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]">
								<Val>保护跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="信号输出" lnType="GDNR_NSR-3620A-DG-N_V1_SPS32_GGIO" lnClass="GGIO" inst="1" prefix="GOOUT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁VQC">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]" desc="闭锁VQC"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]">
								<Val>闭锁VQC</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="保护动作">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]" desc="保护动作"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器遥输出" lnType="GDNR_NSR-3620A-DG-N_V1_CSWI" lnClass="CSWI" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="位置">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>位置</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn" desc="断路器遥控分">
							<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]" desc="断路器遥控分"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]">
								<Val>断路器遥控分</Val>
							</DAI>
						</DOI>
						<DOI name="OpCls" desc="断路器遥控合">
							<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]" desc="断路器遥控合"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]">
								<Val>断路器遥控合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="隔离刀闸遥控输出" lnType="GDNR_NSR-3620A-DG-N_V1_CSWI" lnClass="CSWI" inst="2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="位置">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>位置</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn" desc="隔离刀闸遥控分">
							<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]" desc="隔离刀闸遥控分"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]">
								<Val>隔离刀闸遥控分</Val>
							</DAI>
						</DOI>
						<DOI name="OpCls" desc="隔离刀闸遥控合">
							<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]" desc="隔离刀闸遥控合"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]">
								<Val>隔离刀闸遥控合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="断路器遥输出" lnType="GDNR_NSR-3620A-DG-N_V1_CSWI" lnClass="CSWI" inst="3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="位置">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>位置</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn" desc="接地刀闸遥控分">
							<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]" desc="接地刀闸遥控分"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]">
								<Val>接地刀闸遥控分</Val>
							</DAI>
						</DOI>
						<DOI name="OpCls" desc="接地刀闸遥控合">
							<DAI name="general" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]" desc="接地刀闸遥控合"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]">
								<Val>接地刀闸遥控合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="智能终端复归输出" lnType="GDNR_NSR-3620A-DG-N_V1_SPC8_GGIO" lnClass="GGIO" inst="2" prefix="GOOUT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="智能终端复归">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]" desc="智能终端复归"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]">
								<Val>智能终端复归</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="可控单点2/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点2/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="可控单点3/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点3/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE单点输入1" lnType="GDNR_NSR-3620A-DG-N_V1_SPC8_GGIO" lnClass="GGIO" inst="1" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="非电量1开入">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTripProTz[0],&lt;B02.goose.soe_out_001"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_001_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_001_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_001">
								<Val>非电量1开入</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="非电量2开入">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTripProTz[1],&lt;B02.goose.soe_out_002"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_002_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_002_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_002">
								<Val>非电量2开入</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="弹簧未储能开入">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTripProTz[2],&lt;B02.goose.soe_out_003"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_003_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_003_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_003">
								<Val>弹簧未储能开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE单点输入2" lnType="GDNR_NSR-3620A-DG-N_V1_SPC32_GGIO" lnClass="GGIO" inst="3" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="单点遥信开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[3],&lt;B02.goose.soe_out_004"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_004_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_004_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_004">
								<Val>单点遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="单点遥信开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[4],&lt;B02.goose.soe_out_005"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_005_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_005_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_005">
								<Val>单点遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="单点遥信开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[5],&lt;B02.goose.soe_out_006"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_006_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_006_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_006">
								<Val>单点遥信开入3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="单点遥信开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[6],&lt;B02.goose.soe_out_007"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_007_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_007_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_007">
								<Val>单点遥信开入4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="单点遥信开入5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[7],&lt;B02.goose.soe_out_008"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_008_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_008_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_008">
								<Val>单点遥信开入5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="单点遥信开入6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[8],&lt;B02.goose.soe_out_009"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_009_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_009_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_009">
								<Val>单点遥信开入6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点遥信开入7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[9],&lt;B02.goose.soe_out_010"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_010_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_010_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_010">
								<Val>单点遥信开入7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点遥信开入8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[10],&lt;B02.goose.soe_out_011"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_011_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_011_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_011">
								<Val>单点遥信开入8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点遥信开入9">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[11],&lt;B02.goose.soe_out_012"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_012_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_012_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_012">
								<Val>单点遥信开入9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点遥信开入10">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[12],&lt;B02.goose.soe_out_013"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_013_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_013_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_013">
								<Val>单点遥信开入10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点遥信开入11">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[13],&lt;B02.goose.soe_out_014"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_014_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_014_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_014">
								<Val>单点遥信开入11</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点遥信开入12">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[14],&lt;B02.goose.soe_out_015"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_015_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_015_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_015">
								<Val>单点遥信开入12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点遥信开入13">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[15],&lt;B02.goose.soe_out_016"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_016_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_016_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_016">
								<Val>单点遥信开入13</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点遥信开入14">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[16],&lt;B02.goose.soe_out_017"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_017_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_017_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_017">
								<Val>单点遥信开入14</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点遥信开入15">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[17],&lt;B02.goose.soe_out_018"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_018_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_018_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_018">
								<Val>单点遥信开入15</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点遥信开入16">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[18],&lt;B02.goose.soe_out_019"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_019_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_019_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_019">
								<Val>单点遥信开入16</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点遥信开入17">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[19],&lt;B02.goose.soe_out_020"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_020_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_020_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_020">
								<Val>单点遥信开入17</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点遥信开入18">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[20],&lt;B02.goose.soe_out_021"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_021_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_021_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_021">
								<Val>单点遥信开入18</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点遥信开入19">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[21],&lt;B02.goose.soe_out_022"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_022_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_022_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_022">
								<Val>单点遥信开入19</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点遥信开入20">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[22],&lt;B02.goose.soe_out_023"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_023_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_023_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_023">
								<Val>单点遥信开入20</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点遥信开入21">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[23],&lt;B02.goose.soe_out_024"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_024_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_024_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_024">
								<Val>单点遥信开入21</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点遥信开入22">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[24],&lt;B02.goose.soe_out_025"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_025_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_025_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_025">
								<Val>单点遥信开入22</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点遥信开入23">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[25],&lt;B02.goose.soe_out_026"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_026_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_026_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_026">
								<Val>单点遥信开入23</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点遥信开入24">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[26],&lt;B02.goose.soe_out_027"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_027_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_027_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_027">
								<Val>单点遥信开入24</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点遥信开入25">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[27],&lt;B02.goose.soe_out_028"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_028_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_028_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_028">
								<Val>单点遥信开入25</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点遥信开入26">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[28],&lt;B02.goose.soe_out_029"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_029_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_029_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_029">
								<Val>单点遥信开入26</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点遥信开入27">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[29],&lt;B02.goose.soe_out_030"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_030_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_030_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_030">
								<Val>单点遥信开入27</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点遥信开入28">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[30],&lt;B02.goose.soe_out_031"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_031_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_031_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_031">
								<Val>单点遥信开入28</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点遥信开入29">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[31],&lt;B02.goose.soe_out_032"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_032_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_032_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_032">
								<Val>单点遥信开入29</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点遥信开入30">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[32],&lt;B02.goose.soe_out_033"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_033_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_033_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_033">
								<Val>单点遥信开入30</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点遥信开入31">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[33],&lt;B02.goose.soe_out_034"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_034_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_034_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_034">
								<Val>单点遥信开入31</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点遥信开入32">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[34],&lt;B02.goose.soe_out_035"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_035_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_035_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_035">
								<Val>单点遥信开入32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE单点输入3" lnType="GDNR_NSR-3620A-DG-N_V1_SPC32_GGIO" lnClass="GGIO" inst="4" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="单点遥信开入33">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[35],&lt;B02.goose.soe_out_036"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_036_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_036_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_036">
								<Val>单点遥信开入33</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="单点遥信开入34">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[36],&lt;B02.goose.soe_out_037"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_037_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_037_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_037">
								<Val>单点遥信开入34</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="单点遥信开入35">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[37],&lt;B02.goose.soe_out_038"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_038_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_038_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_038">
								<Val>单点遥信开入35</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="单点遥信开入36">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[38],&lt;B02.goose.soe_out_039"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_039_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_039_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_039">
								<Val>单点遥信开入36</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="单点遥信开入37">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[39],&lt;B02.goose.soe_out_040"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_040_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_040_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_040">
								<Val>单点遥信开入37</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="单点遥信开入38">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[40],&lt;B02.goose.soe_out_041"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_041_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_041_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_041">
								<Val>单点遥信开入38</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点遥信开入39">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[41],&lt;B02.goose.soe_out_042"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_042_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_042_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_042">
								<Val>单点遥信开入39</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点遥信开入40">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[42],&lt;B02.goose.soe_out_043"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_043_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_043_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_043">
								<Val>单点遥信开入40</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点遥信开入41">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[43],&lt;B02.goose.soe_out_044"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_044_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_044_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_044">
								<Val>单点遥信开入41</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点遥信开入42">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[44],&lt;B02.goose.soe_out_045"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_045_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_045_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_045">
								<Val>单点遥信开入42</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点遥信开入43">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[45],&lt;B02.goose.soe_out_046"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_046_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_046_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_046">
								<Val>单点遥信开入43</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点遥信开入44">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[46],&lt;B02.goose.soe_out_047"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_047_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_047_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_047">
								<Val>单点遥信开入44</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点遥信开入45">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[47],&lt;B02.goose.soe_out_048"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_048_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_048_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_048">
								<Val>单点遥信开入45</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点遥信开入46">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[48],&lt;B02.goose.soe_out_049"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_049_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_049_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_049">
								<Val>单点遥信开入46</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点遥信开入47">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[49],&lt;B02.goose.soe_out_050"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_050_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_050_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_050">
								<Val>单点遥信开入47</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点遥信开入48">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[50],&lt;B02.goose.soe_out_051"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_051_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_051_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_051">
								<Val>单点遥信开入48</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点遥信开入49">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[51],&lt;B02.goose.soe_out_052"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_052_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_052_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_052">
								<Val>单点遥信开入49</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点遥信开入50">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[52],&lt;B02.goose.soe_out_053"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_053_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_053_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_053">
								<Val>单点遥信开入50</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点遥信开入51">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[53],&lt;B02.goose.soe_out_054"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_054_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_054_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_054">
								<Val>单点遥信开入51</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点遥信开入52">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[54],&lt;B02.goose.soe_out_055"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_055_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_055_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_055">
								<Val>单点遥信开入52</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点遥信开入53">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[55],&lt;B02.goose.soe_out_056"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_056_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_056_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_056">
								<Val>单点遥信开入53</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点遥信开入54">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[56],&lt;B02.goose.soe_out_057"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_057_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_057_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_057">
								<Val>单点遥信开入54</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点遥信开入55">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[57],&lt;B02.goose.soe_out_058"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_058_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_058_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_058">
								<Val>单点遥信开入55</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点遥信开入56">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[58],&lt;B02.goose.soe_out_059"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_059_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_059_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_059">
								<Val>单点遥信开入56</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点遥信开入57">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[59],&lt;B02.goose.soe_out_060"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_060_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_060_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_060">
								<Val>单点遥信开入57</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点遥信开入58">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[60],&lt;B02.goose.soe_out_061"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_061_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_061_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_061">
								<Val>单点遥信开入58</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点遥信开入59">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[61],&lt;B02.goose.soe_out_062"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_062_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_062_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_062">
								<Val>单点遥信开入59</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点遥信开入60">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[62],&lt;B02.goose.soe_out_063"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_063_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_063_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_063">
								<Val>单点遥信开入60</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点遥信开入61">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[63],&lt;B02.goose.soe_out_064"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_064_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_064_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_064">
								<Val>单点遥信开入61</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点遥信开入62">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[64],&lt;B02.goose.soe_out_065"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_065_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_065_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_065">
								<Val>单点遥信开入62</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点遥信开入63">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[65],&lt;B02.goose.soe_out_066"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_066_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_066_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_066">
								<Val>单点遥信开入63</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点遥信开入64">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[66],&lt;B02.goose.soe_out_067"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_067_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_067_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_067">
								<Val>单点遥信开入64</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE单点输入4" lnType="GDNR_NSR-3620A-DG-N_V1_SPC32_GGIO" lnClass="GGIO" inst="5" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="单点遥信开入65">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[67],&lt;B02.goose.soe_out_068"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_068_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_068_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_068">
								<Val>单点遥信开入65</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="单点遥信开入66">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[68],&lt;B02.goose.soe_out_069"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_069_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_069_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_069">
								<Val>单点遥信开入66</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="单点遥信开入67">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[69],&lt;B02.goose.soe_out_070"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_070_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_070_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_070">
								<Val>单点遥信开入67</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="单点遥信开入68">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[70],&lt;B02.goose.soe_out_071"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_071_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_071_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_071">
								<Val>单点遥信开入68</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="单点遥信开入69">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[71],&lt;B02.goose.soe_out_072"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_072_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_072_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_072">
								<Val>单点遥信开入69</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="单点遥信开入70">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[72],&lt;B02.goose.soe_out_073"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_073_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_073_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_073">
								<Val>单点遥信开入70</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="单点遥信开入71">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[73],&lt;B02.goose.soe_out_074"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_074_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_074_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_074">
								<Val>单点遥信开入71</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="单点遥信开入72">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[74],&lt;B02.goose.soe_out_075"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_075_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_075_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_075">
								<Val>单点遥信开入72</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="单点遥信开入73">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[75],&lt;B02.goose.soe_out_076"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_076_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_076_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_076">
								<Val>单点遥信开入73</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="单点遥信开入74">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[76],&lt;B02.goose.soe_out_077"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_077_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_077_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_077">
								<Val>单点遥信开入74</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="单点遥信开入75">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[77],&lt;B02.goose.soe_out_078"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_078_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_078_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_078">
								<Val>单点遥信开入75</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="单点遥信开入76">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[78],&lt;B02.goose.soe_out_079"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_079_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_079_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_079">
								<Val>单点遥信开入76</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="单点遥信开入77">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[79],&lt;B02.goose.soe_out_080"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_080_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_080_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_080">
								<Val>单点遥信开入77</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="单点遥信开入78">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[80],&lt;B02.goose.soe_out_081"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_081_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_081_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_081">
								<Val>单点遥信开入78</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="单点遥信开入79">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[81],&lt;B02.goose.soe_out_082"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_082_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_082_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_082">
								<Val>单点遥信开入79</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="单点遥信开入80">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[82],&lt;B02.goose.soe_out_083"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_083_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_083_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_083">
								<Val>单点遥信开入80</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="单点遥信开入81">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[83],&lt;B02.goose.soe_out_084"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_084_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_084_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_084">
								<Val>单点遥信开入81</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="单点遥信开入82">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[84],&lt;B02.goose.soe_out_085"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_085_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_085_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_085">
								<Val>单点遥信开入82</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="单点遥信开入83">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[85],&lt;B02.goose.soe_out_086"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_086_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_086_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_086">
								<Val>单点遥信开入83</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="单点遥信开入84">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[86],&lt;B02.goose.soe_out_087"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_087_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_087_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_087">
								<Val>单点遥信开入84</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="单点遥信开入85">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[87],&lt;B02.goose.soe_out_088"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_088_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_088_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_088">
								<Val>单点遥信开入85</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="单点遥信开入86">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[88],&lt;B02.goose.soe_out_089"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_089_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_089_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_089">
								<Val>单点遥信开入86</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="单点遥信开入87">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[89],&lt;B02.goose.soe_out_090"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_090_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_090_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_090">
								<Val>单点遥信开入87</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="单点遥信开入88">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[90],&lt;B02.goose.soe_out_091"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_091_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_091_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_091">
								<Val>单点遥信开入88</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="单点遥信开入89">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[91],&lt;B02.goose.soe_out_092"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_092_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_092_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_092">
								<Val>单点遥信开入89</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="单点遥信开入90">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[92],&lt;B02.goose.soe_out_093"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_093_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_093_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_093">
								<Val>单点遥信开入90</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="单点遥信开入91">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[93],&lt;B02.goose.soe_out_094"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_094_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_094_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_094">
								<Val>单点遥信开入91</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="单点遥信开入92">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[94],&lt;B02.goose.soe_out_095"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_095_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_095_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_095">
								<Val>单点遥信开入92</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="单点遥信开入93">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[95],&lt;B02.goose.soe_out_096"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_096_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_096_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_096">
								<Val>单点遥信开入93</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="单点遥信开入94">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[96],&lt;B02.goose.soe_out_097"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_097_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_097_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_097">
								<Val>单点遥信开入94</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="单点遥信开入95">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[97],&lt;B02.goose.soe_out_098"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_098_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_098_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_098">
								<Val>单点遥信开入95</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="单点遥信开入96">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[98],&lt;B02.goose.soe_out_099"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_099_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_099_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_099">
								<Val>单点遥信开入96</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE单点输入5" lnType="GDNR_NSR-3620A-DG-N_V1_SPC32_GGIO" lnClass="GGIO" inst="6" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="单点遥信开入97">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[99],&lt;B02.goose.soe_out_100"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_100_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_100_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_100">
								<Val>单点遥信开入97</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="单点遥信开入98">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[100],&lt;B02.goose.soe_out_101"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_101_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_101_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_101">
								<Val>单点遥信开入98</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="单点遥信开入99">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[101],&lt;B02.goose.soe_out_102"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_102_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_102_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_102">
								<Val>单点遥信开入99</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="单点遥信开入100">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleCKYx[102],&lt;B02.goose.soe_out_103"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_103_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_103_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_103">
								<Val>单点遥信开入100</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="可控单点5/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点5/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="可控单点6/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点6/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="可控单点7/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点7/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="可控单点8/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点8/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="可控单点9/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点9/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="可控单点10/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点10/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="可控单点11/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点11/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="可控单点12/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点12/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="可控单点13/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点13/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="可控单点14/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点14/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="可控单点15/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点15/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="可控单点16/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点16/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="可控单点17/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点17/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="可控单点18/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点18/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="可控单点19/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点19/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="可控单点20/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点20/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="可控单点21/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点21/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="可控单点22/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点22/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="可控单点23/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点23/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="可控单点24/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点24/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="可控单点25/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点25/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="可控单点26/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点26/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="可控单点27/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点27/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="可控单点28/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点28/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="可控单点29/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点29/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="可控单点30/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点30/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="可控单点31/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点31/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="可控单点32/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点32/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE双点输入" lnType="GDNR_NSR-3620A-DG-N_V1_DPC8_GGIO" lnClass="GGIO" inst="2" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="断路器位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsCKYx[0],&lt;B02.goose.dp_soe_out_001"/>
							<DAI name="q" sAddr="&lt;B02.goose.dp_soe_out_001_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.dp_soe_out_001_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.dp_soe_out_001">
								<Val>断路器位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="双点遥信开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsCKYx[1],&lt;B02.goose.dp_soe_out_002"/>
							<DAI name="q" sAddr="&lt;B02.goose.dp_soe_out_002_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.dp_soe_out_002_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.dp_soe_out_002">
								<Val>双点遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="双点遥信开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsCKYx[2],&lt;B02.goose.dp_soe_out_003"/>
							<DAI name="q" sAddr="&lt;B02.goose.dp_soe_out_003_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.dp_soe_out_003_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.dp_soe_out_003">
								<Val>双点遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="双点遥信开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsCKYx[3],&lt;B02.goose.dp_soe_out_004"/>
							<DAI name="q" sAddr="&lt;B02.goose.dp_soe_out_004_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.dp_soe_out_004_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.dp_soe_out_004">
								<Val>双点遥信开入3</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="可控双点5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="可控双点6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="可控双点7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="可控双点8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控双点8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE检修输入" lnType="GDNR_NSR-3620A-DG-N_V1_SPC8_GGIO" lnClass="GGIO" inst="7" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="检修状态遥信开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pJxProYx[0],&lt;B02.goose.soe_out_241"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_241_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_241_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_241">
								<Val>检修状态遥信开入1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="检修状态遥信开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pJxProYx[1],&lt;B02.goose.soe_out_242"/>
							<DAI name="q" sAddr="&lt;B02.goose.soe_out_242_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.soe_out_242_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="dU" sAddr="&lt;B02.goose.soe_out_242">
								<Val>检修状态遥信开入2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="可控单点3/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点3/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="GOOSE直流输入" lnType="GDNR_NSR-3620A-DG-N_V1_AnIn24_GGIO" lnClass="GGIO" inst="8" prefix="GOIN">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.01</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1" desc="GOOSE直流输入1">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_001"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_001_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_001_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_001">
								<Val>GOOSE直流输入1</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2" desc="GOOSE直流输入2">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_002"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_002_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_002_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_002">
								<Val>GOOSE直流输入2</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3" desc="GOOSE直流输入3">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_003"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_003_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_003_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_003">
								<Val>GOOSE直流输入3</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4" desc="GOOSE直流输入4">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_004"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_004_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_004_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_004">
								<Val>GOOSE直流输入4</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5" desc="GOOSE直流输入5">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_005"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_005_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_005_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_005">
								<Val>GOOSE直流输入5</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6" desc="GOOSE直流输入6">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_006"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_006_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_006_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_006">
								<Val>GOOSE直流输入6</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7" desc="GOOSE直流输入7">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_007"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_007_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_007_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_007">
								<Val>GOOSE直流输入7</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8" desc="GOOSE直流输入8">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_008"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_008_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_008_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_008">
								<Val>GOOSE直流输入8</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn9" desc="GOOSE直流输入9">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_009"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_009_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_009_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_009">
								<Val>GOOSE直流输入9</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10" desc="GOOSE直流输入10">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_010"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_010_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_010_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_010">
								<Val>GOOSE直流输入10</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11" desc="GOOSE直流输入11">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_011"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_011_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_011_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_011">
								<Val>GOOSE直流输入11</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12" desc="GOOSE直流输入12">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_012"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_012_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_012_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_012">
								<Val>GOOSE直流输入12</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13" desc="GOOSE直流输入13">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_013"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_013_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_013_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_013">
								<Val>GOOSE直流输入13</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14" desc="GOOSE直流输入14">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_014"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_014_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_014_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_014">
								<Val>GOOSE直流输入14</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15" desc="GOOSE直流输入15">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_015"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_015_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_015_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_015">
								<Val>GOOSE直流输入15</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16" desc="GOOSE直流输入16">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_016"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_016_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_016_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_016">
								<Val>GOOSE直流输入16</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17" desc="GOOSE直流输入17">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_017"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_017_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_017_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_017">
								<Val>GOOSE直流输入17</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18" desc="GOOSE直流输入18">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_018"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_018_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_018_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_018">
								<Val>GOOSE直流输入18</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19" desc="GOOSE直流输入19">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_019"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_019_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_019_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_019">
								<Val>GOOSE直流输入19</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20" desc="GOOSE直流输入20">
							<SDI name="mag">
								<DAI name="f" sAddr="&lt;B02.goose.yc_out_020"/>
							</SDI>
							<DAI name="q" sAddr="&lt;B02.goose.yc_out_020_q"/>
							<DAI name="t" sAddr="&lt;B02.goose.yc_out_020_time"/>
							<DAI name="dU" sAddr="&lt;B02.goose.yc_out_020">
								<Val>GOOSE直流输入20</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_LLN0" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V2_LPHD" desc="物理装置信息,适用于过程层接口LD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL" desc="物理装置铭牌"/>
			<DO name="PhyHealth" type="CN_INS_Health" desc="物理装置健康状况"/>
			<DO name="Proxy" type="CN_SPS" desc="是否为代理"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_CSWI" desc="控制开关/刀闸" lnClass="CSWI">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="Pos" type="CN_DPC" desc="位置"/>
			<DO name="OpOpn" type="CN_ACT" desc="执行分闸操作"/>
			<DO name="OpCls" type="CN_ACT" desc="执行合闸操作"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_LEDRS_GGIO" desc="8测控复归单点可控" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="LEDRs1" type="CN_SPC_DC" desc="控制1"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_SPS32_GGIO" desc="32单点遥信" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="性能"/>
			<DO name="Health" type="CN_INS_Health" desc="健康"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="Ind1" type="CN_SPS" desc="遥信1"/>
			<DO name="Ind2" type="CN_SPS" desc="遥信2"/>
			<DO name="Ind3" type="CN_SPS" desc="遥信3"/>
			<DO name="Ind4" type="CN_SPS" desc="遥信4"/>
			<DO name="Ind5" type="CN_SPS" desc="遥信5"/>
			<DO name="Ind6" type="CN_SPS" desc="遥信6"/>
			<DO name="Ind7" type="CN_SPS" desc="遥信7"/>
			<DO name="Ind8" type="CN_SPS" desc="遥信8"/>
			<DO name="Ind9" type="CN_SPS" desc="遥信9"/>
			<DO name="Ind10" type="CN_SPS" desc="遥信10"/>
			<DO name="Ind11" type="CN_SPS" desc="遥信11"/>
			<DO name="Ind12" type="CN_SPS" desc="遥信12"/>
			<DO name="Ind13" type="CN_SPS" desc="遥信13"/>
			<DO name="Ind14" type="CN_SPS" desc="遥信14"/>
			<DO name="Ind15" type="CN_SPS" desc="遥信15"/>
			<DO name="Ind16" type="CN_SPS" desc="遥信16"/>
			<DO name="Ind17" type="CN_SPS" desc="遥信17"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_SPS96_GGIO" desc="96单点遥信" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="性能"/>
			<DO name="Health" type="CN_INS_Health" desc="健康"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="Ind1" type="CN_SPS" desc="遥信1"/>
			<DO name="Ind2" type="CN_SPS" desc="遥信2"/>
			<DO name="Ind3" type="CN_SPS" desc="遥信3"/>
			<DO name="Ind4" type="CN_SPS" desc="遥信4"/>
			<DO name="Ind5" type="CN_SPS" desc="遥信5"/>
			<DO name="Ind6" type="CN_SPS" desc="遥信6"/>
			<DO name="Ind7" type="CN_SPS" desc="遥信7"/>
			<DO name="Ind8" type="CN_SPS" desc="遥信8"/>
			<DO name="Ind9" type="CN_SPS" desc="遥信9"/>
			<DO name="Ind10" type="CN_SPS" desc="遥信10"/>
			<DO name="Ind11" type="CN_SPS" desc="遥信11"/>
			<DO name="Ind12" type="CN_SPS" desc="遥信12"/>
			<DO name="Ind13" type="CN_SPS" desc="遥信13"/>
			<DO name="Ind14" type="CN_SPS" desc="遥信14"/>
			<DO name="Ind15" type="CN_SPS" desc="遥信15"/>
			<DO name="Ind16" type="CN_SPS" desc="遥信16"/>
			<DO name="Ind17" type="CN_SPS" desc="遥信17"/>
			<DO name="Ind18" type="CN_SPS" desc="遥信18"/>
			<DO name="Ind19" type="CN_SPS" desc="遥信19"/>
			<DO name="Ind20" type="CN_SPS" desc="遥信20"/>
			<DO name="Ind21" type="CN_SPS" desc="遥信21"/>
			<DO name="Ind22" type="CN_SPS" desc="遥信22"/>
			<DO name="Ind23" type="CN_SPS" desc="遥信23"/>
			<DO name="Ind24" type="CN_SPS" desc="遥信24"/>
			<DO name="Ind25" type="CN_SPS" desc="遥信25"/>
			<DO name="Ind26" type="CN_SPS" desc="遥信26"/>
			<DO name="Ind27" type="CN_SPS" desc="遥信27"/>
			<DO name="Ind28" type="CN_SPS" desc="遥信28"/>
			<DO name="Ind29" type="CN_SPS" desc="遥信29"/>
			<DO name="Ind30" type="CN_SPS" desc="遥信30"/>
			<DO name="Ind31" type="CN_SPS" desc="遥信31"/>
			<DO name="Ind32" type="CN_SPS" desc="遥信32"/>
			<DO name="Ind33" type="CN_SPS" desc="遥信33"/>
			<DO name="Ind34" type="CN_SPS" desc="遥信34"/>
			<DO name="Ind35" type="CN_SPS" desc="遥信35"/>
			<DO name="Ind36" type="CN_SPS" desc="遥信36"/>
			<DO name="Ind37" type="CN_SPS" desc="遥信37"/>
			<DO name="Ind38" type="CN_SPS" desc="遥信38"/>
			<DO name="Ind39" type="CN_SPS" desc="遥信39"/>
			<DO name="Ind40" type="CN_SPS" desc="遥信40"/>
			<DO name="Ind41" type="CN_SPS" desc="遥信41"/>
			<DO name="Ind42" type="CN_SPS" desc="遥信42"/>
			<DO name="Ind43" type="CN_SPS" desc="遥信43"/>
			<DO name="Ind44" type="CN_SPS" desc="遥信44"/>
			<DO name="Ind45" type="CN_SPS" desc="遥信45"/>
			<DO name="Ind46" type="CN_SPS" desc="遥信46"/>
			<DO name="Ind47" type="CN_SPS" desc="遥信47"/>
			<DO name="Ind48" type="CN_SPS" desc="遥信48"/>
			<DO name="Ind49" type="CN_SPS" desc="遥信49"/>
			<DO name="Ind50" type="CN_SPS" desc="遥信50"/>
			<DO name="Ind51" type="CN_SPS" desc="遥信51"/>
			<DO name="Ind52" type="CN_SPS" desc="遥信52"/>
			<DO name="Ind53" type="CN_SPS" desc="遥信53"/>
			<DO name="Ind54" type="CN_SPS" desc="遥信54"/>
			<DO name="Ind55" type="CN_SPS" desc="遥信55"/>
			<DO name="Ind56" type="CN_SPS" desc="遥信56"/>
			<DO name="Ind57" type="CN_SPS" desc="遥信57"/>
			<DO name="Ind58" type="CN_SPS" desc="遥信58"/>
			<DO name="Ind59" type="CN_SPS" desc="遥信59"/>
			<DO name="Ind60" type="CN_SPS" desc="遥信60"/>
			<DO name="Ind61" type="CN_SPS" desc="遥信61"/>
			<DO name="Ind62" type="CN_SPS" desc="遥信62"/>
			<DO name="Ind63" type="CN_SPS" desc="遥信63"/>
			<DO name="Ind64" type="CN_SPS" desc="遥信64"/>
			<DO name="Ind65" type="CN_SPS" desc="遥信65"/>
			<DO name="Ind66" type="CN_SPS" desc="遥信66"/>
			<DO name="Ind67" type="CN_SPS" desc="遥信67"/>
			<DO name="Ind68" type="CN_SPS" desc="遥信68"/>
			<DO name="Ind69" type="CN_SPS" desc="遥信69"/>
			<DO name="Ind70" type="CN_SPS" desc="遥信70"/>
			<DO name="Ind71" type="CN_SPS" desc="遥信71"/>
			<DO name="Ind72" type="CN_SPS" desc="遥信72"/>
			<DO name="Ind73" type="CN_SPS" desc="遥信73"/>
			<DO name="Ind74" type="CN_SPS" desc="遥信74"/>
			<DO name="Ind75" type="CN_SPS" desc="遥信75"/>
			<DO name="Ind76" type="CN_SPS" desc="遥信76"/>
			<DO name="Ind77" type="CN_SPS" desc="遥信77"/>
			<DO name="Ind78" type="CN_SPS" desc="遥信78"/>
			<DO name="Ind79" type="CN_SPS" desc="遥信79"/>
			<DO name="Ind80" type="CN_SPS" desc="遥信80"/>
			<DO name="Ind81" type="CN_SPS" desc="遥信81"/>
			<DO name="Ind82" type="CN_SPS" desc="遥信82"/>
			<DO name="Ind83" type="CN_SPS" desc="遥信83"/>
			<DO name="Ind84" type="CN_SPS" desc="遥信84"/>
			<DO name="Ind85" type="CN_SPS" desc="遥信85"/>
			<DO name="Ind86" type="CN_SPS" desc="遥信86"/>
			<DO name="Ind87" type="CN_SPS" desc="遥信87"/>
			<DO name="Ind88" type="CN_SPS" desc="遥信88"/>
			<DO name="Ind89" type="CN_SPS" desc="遥信89"/>
			<DO name="Ind90" type="CN_SPS" desc="遥信90"/>
			<DO name="Ind91" type="CN_SPS" desc="遥信91"/>
			<DO name="Ind92" type="CN_SPS" desc="遥信92"/>
			<DO name="Ind93" type="CN_SPS" desc="遥信93"/>
			<DO name="Ind94" type="CN_SPS" desc="遥信94"/>
			<DO name="Ind95" type="CN_SPS" desc="遥信95"/>
			<DO name="Ind96" type="CN_SPS" desc="遥信96"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_DPS8_GGIO" desc="8双点开入" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="DPCSO1" type="GDNR_NSR_V1_DPC" desc="双点开入1"/>
			<DO name="DPCSO2" type="GDNR_NSR_V1_DPC" desc="双点开入2"/>
			<DO name="DPCSO3" type="GDNR_NSR_V1_DPC" desc="双点开入3"/>
			<DO name="DPCSO4" type="GDNR_NSR_V1_DPC" desc="双点开入4"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_SPC32_GGIO" desc="32可控单点" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="SPCSO1" type="CN_SPC" desc="可控单点1/GOOSE输入虚端子"/>
			<DO name="SPCSO2" type="CN_SPC" desc="可控单点2/GOOSE输入虚端子"/>
			<DO name="SPCSO3" type="CN_SPC" desc="可控单点3/GOOSE输入虚端子"/>
			<DO name="SPCSO4" type="CN_SPC" desc="可控单点4/GOOSE输入虚端子"/>
			<DO name="SPCSO5" type="CN_SPC" desc="可控单点5/GOOSE输入虚端子"/>
			<DO name="SPCSO6" type="CN_SPC" desc="可控单点6/GOOSE输入虚端子"/>
			<DO name="SPCSO7" type="CN_SPC" desc="可控单点7/GOOSE输入虚端子"/>
			<DO name="SPCSO8" type="CN_SPC" desc="可控单点8/GOOSE输入虚端子"/>
			<DO name="SPCSO9" type="CN_SPC" desc="可控单点9/GOOSE输入虚端子"/>
			<DO name="SPCSO10" type="CN_SPC" desc="可控单点10/GOOSE输入虚端子"/>
			<DO name="SPCSO11" type="CN_SPC" desc="可控单点11/GOOSE输入虚端子"/>
			<DO name="SPCSO12" type="CN_SPC" desc="可控单点12/GOOSE输入虚端子"/>
			<DO name="SPCSO13" type="CN_SPC" desc="可控单点13/GOOSE输入虚端子"/>
			<DO name="SPCSO14" type="CN_SPC" desc="可控单点14/GOOSE输入虚端子"/>
			<DO name="SPCSO15" type="CN_SPC" desc="可控单点15/GOOSE输入虚端子"/>
			<DO name="SPCSO16" type="CN_SPC" desc="可控单点16/GOOSE输入虚端子"/>
			<DO name="SPCSO17" type="CN_SPC" desc="可控单点17/GOOSE输入虚端子"/>
			<DO name="SPCSO18" type="CN_SPC" desc="可控单点18/GOOSE输入虚端子"/>
			<DO name="SPCSO19" type="CN_SPC" desc="可控单点19/GOOSE输入虚端子"/>
			<DO name="SPCSO20" type="CN_SPC" desc="可控单点20/GOOSE输入虚端子"/>
			<DO name="SPCSO21" type="CN_SPC" desc="可控单点21/GOOSE输入虚端子"/>
			<DO name="SPCSO22" type="CN_SPC" desc="可控单点22/GOOSE输入虚端子"/>
			<DO name="SPCSO23" type="CN_SPC" desc="可控单点23/GOOSE输入虚端子"/>
			<DO name="SPCSO24" type="CN_SPC" desc="可控单点24/GOOSE输入虚端子"/>
			<DO name="SPCSO25" type="CN_SPC" desc="可控单点25/GOOSE输入虚端子"/>
			<DO name="SPCSO26" type="CN_SPC" desc="可控单点26/GOOSE输入虚端子"/>
			<DO name="SPCSO27" type="CN_SPC" desc="可控单点27/GOOSE输入虚端子"/>
			<DO name="SPCSO28" type="CN_SPC" desc="可控单点28/GOOSE输入虚端子"/>
			<DO name="SPCSO29" type="CN_SPC" desc="可控单点29/GOOSE输入虚端子"/>
			<DO name="SPCSO30" type="CN_SPC" desc="可控单点30/GOOSE输入虚端子"/>
			<DO name="SPCSO31" type="CN_SPC" desc="可控单点31/GOOSE输入虚端子"/>
			<DO name="SPCSO32" type="CN_SPC" desc="可控单点32/GOOSE输入虚端子"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_DPC8_GGIO" desc="8可控双点" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="DPCSO1" type="CN_DPC" desc="可控双点1"/>
			<DO name="DPCSO2" type="CN_DPC" desc="可控双点2"/>
			<DO name="DPCSO3" type="CN_DPC" desc="可控双点3"/>
			<DO name="DPCSO4" type="CN_DPC" desc="可控双点4"/>
			<DO name="DPCSO5" type="CN_DPC" desc="可控双点5"/>
			<DO name="DPCSO6" type="CN_DPC" desc="可控双点6"/>
			<DO name="DPCSO7" type="CN_DPC" desc="可控双点7"/>
			<DO name="DPCSO8" type="CN_DPC" desc="可控双点8"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_AnIn8_GGIO" desc="8路浮点型模拟量输入" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="AnIn1" type="CN_MV" desc="模入1"/>
			<DO name="AnIn2" type="CN_MV" desc="模入2"/>
			<DO name="AnIn3" type="CN_MV" desc="模入3"/>
			<DO name="AnIn4" type="CN_MV" desc="模入4"/>
			<DO name="AnIn5" type="CN_MV" desc="模入5"/>
			<DO name="AnIn6" type="CN_MV" desc="模入6"/>
			<DO name="AnIn7" type="CN_MV" desc="模入7"/>
			<DO name="AnIn8" type="CN_MV" desc="模入8"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_CILO" desc="联闭锁" lnClass="CILO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
			<DO name="EnaOpn" type="CN_SPS" desc="允许分闸"/>
			<DO name="EnaCls" type="CN_SPS" desc="允许合闸"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_IND8_GGIO" desc="8单点开入" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="Ind1" type="CN_SPS" desc="开入1"/>
			<DO name="Ind2" type="CN_SPS" desc="开入2"/>
			<DO name="Ind3" type="CN_SPS" desc="开入3"/>
			<DO name="Ind4" type="CN_SPS" desc="开入4"/>
			<DO name="Ind5" type="CN_SPS" desc="开入5"/>
			<DO name="Ind6" type="CN_SPS" desc="开入6"/>
			<DO name="Ind7" type="CN_SPS" desc="开入7"/>
			<DO name="Ind8" type="CN_SPS" desc="开入8"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V5_LLN0" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌"/>
			<DO name="LEDRs" type="CN_SPC_DC" desc="复归LED"/>
			<DO name="FuncEna1" type="CN_SPC_EX" desc="保护功能软压板1"/>
			<DO name="FuncEna2" type="CN_SPC_EX" desc="保护功能软压板2"/>
			<DO name="FuncEna3" type="CN_SPC_EX" desc="保护功能软压板3"/>
			<DO name="RemSetEna" type="CN_SPS_EX" desc="远方修改定值"/>
			<DO name="RemGrpEna" type="CN_SPS_EX" desc="远方切换定值区"/>
			<DO name="RemStrpEna" type="CN_SPS_EX" desc="远方控制压板"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V4_LPHD" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL" desc="物理装置铭牌"/>
			<DO name="PhyHealth" type="CN_INS_Health" desc="物理装置健康状况"/>
			<DO name="Proxy" type="CN_SPS" desc="该逻辑节点是否为代理"/>
			<DO name="SettingGrp" type="CN_ING_SP_EX" desc="定值区号"/>
			<DO name="DeviceName" type="CN_STG_SP_EX" desc="被保护设备"/>
			<DO name="StaName" type="CN_STG_SP_EX" desc="厂站名"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V3_PTOC" desc="过流保护(变压器)" lnClass="PTOC">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
			<DO name="Str" type="CN_ACD" desc="启动"/>
			<DO name="Op" type="CN_ACT_3P" desc="动作"/>
			<DO name="StrVal" type="CN_ASG_SG" desc="动作定值"/>
			<DO name="OpDlTmms" type="CN_ING_SG" desc="时间定值"/>
			<DO name="Enable" type="CN_SPG_SG_EX" desc="投入"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V3_PTOV" desc="过电压保护（66kV及以下电容器）" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
			<DO name="Str" type="CN_ACD" desc="启动"/>
			<DO name="Op" type="CN_ACT_3P" desc="动作"/>
			<DO name="StrVal" type="CN_ASG_SG" desc="过压定值"/>
			<DO name="OpDlTmms" type="CN_ING_SG" desc="动作时间"/>
			<DO name="Enable" type="CN_SPG_SG_EX" desc="投入"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V2_PTOV" desc="过电压保护（500 线路）" lnClass="PTOV">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
			<DO name="Str" type="CN_ACD" desc="启动"/>
			<DO name="Op" type="CN_ACT" desc="动作"/>
			<DO name="StrVal" type="CN_ASG_SG" desc="过压定值"/>
			<DO name="OpDlTmms" type="CN_ING_SG" desc="动作时间"/>
			<DO name="Enable" type="CN_SPG_SG_EX" desc="投入"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_PTUV" desc="低压解列" lnClass="PTUV">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="Str" type="CN_ACD" desc="启动"/>
			<DO name="Op" type="CN_ACT" desc="动作"/>
			<DO name="StrVal" type="CN_ASG_SG" desc="动作定值"/>
			<DO name="OpDlTmms" type="CN_ING_SG" desc="动作延时时间"/>
			<DO name="Enable" type="CN_SPG_SG_EX" desc="低电压保护投入"/>
			<DO name="BlkVal" type="CN_ASG_SG" desc="电流闭锁定值"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_SCAS" desc="冷控失电" lnClass="SCAS">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_EX" desc="逻辑节点铭牌"/>
			<DO name="CoolTr" type="CN_ACT_EX" desc="冷控失电跳闸"/>
			<DO name="DlTmm1Ena" type="CN_SPG_SG_EX" desc="冷控失电固定时限投入"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_TVTR" desc="电压互感器,用于站控层接口LD" lnClass="TVTR">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
			<DO name="Vol" type="CN_SAV" desc="电压采样值"/>
			<DO name="VRtg" type="CN_ASG_SP" desc="一次额定电压"/>
			<DO name="VRtgSnd" type="CN_ASG_SP_EX" desc="二次额定电压"/>
			<DO name="PTFChkEna" type="CN_SPG_SG_EX" desc="PT断线检测投入"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_MMXU" desc="测量" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
			<DO name="TotW" type="CN_MV" desc="总有功"/>
			<DO name="TotVAr" type="CN_MV" desc="总无功"/>
			<DO name="TotPF" type="CN_MV" desc="功率因数"/>
			<DO name="Hz" type="CN_MV" desc="频率"/>
			<DO name="PPV" type="CN_DEL" desc="线电压"/>
			<DO name="PhV" type="CN_WYE_ALL" desc="相电压"/>
			<DO name="A" type="CN_WYE_ALL" desc="电流"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_MSQI" desc="序分量" lnClass="MSQI">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="SeqA" type="GDNR_NSR_V1_SEQ" desc="电流序分量(S1,S2,S0)"/>
			<DO name="SeqV" type="GDNR_NSR_V1_SEQ" desc="电压序分量(S1,S2,S0)"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_ALM32_GGIO" desc="32告警" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="性能"/>
			<DO name="Health" type="CN_INS_Health" desc="健康"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="Alm1" type="CN_SPS" desc="告警1"/>
			<DO name="Alm2" type="CN_SPS" desc="告警2"/>
			<DO name="Alm3" type="CN_SPS" desc="告警3"/>
			<DO name="Alm4" type="CN_SPS" desc="告警4"/>
			<DO name="Alm5" type="CN_SPS" desc="告警5"/>
			<DO name="Alm6" type="CN_SPS" desc="告警6"/>
			<DO name="Alm7" type="CN_SPS" desc="告警7"/>
			<DO name="Alm8" type="CN_SPS" desc="告警8"/>
			<DO name="Alm9" type="CN_SPS" desc="告警9"/>
			<DO name="Alm10" type="CN_SPS" desc="告警10"/>
			<DO name="Alm11" type="CN_SPS" desc="告警11"/>
			<DO name="Alm12" type="CN_SPS" desc="告警12"/>
			<DO name="Alm13" type="CN_SPS" desc="告警13"/>
			<DO name="Alm14" type="CN_SPS" desc="告警14"/>
			<DO name="Alm15" type="CN_SPS" desc="告警15"/>
			<DO name="Alm16" type="CN_SPS" desc="告警16"/>
			<DO name="Alm17" type="CN_SPS" desc="告警17"/>
			<DO name="Alm18" type="CN_SPS" desc="告警18"/>
			<DO name="Alm19" type="CN_SPS" desc="告警19"/>
			<DO name="Alm20" type="CN_SPS" desc="告警20"/>
			<DO name="Alm21" type="CN_SPS" desc="告警21"/>
			<DO name="Alm22" type="CN_SPS" desc="告警22"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_PTRC" desc="超高压线路保护跳闸(南网)" lnClass="PTRC">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
			<DO name="TrStrp" type="CN_SPC_EX" desc="跳闸出口压板"/>
			<DO name="Tr" type="CN_ACT_3P" desc="跳闸"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V2_TCTR" desc="电流互感器(变压器)" lnClass="TCTR">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
			<DO name="Amp" type="CN_SAV" desc="电流采样值"/>
			<DO name="ARtg" type="CN_ASG_SP" desc="额定电流"/>
			<DO name="ARtgSnd" type="CN_ASG_SP_EX" desc="二次额定电流"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V2_RFLO" desc="故障信息" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="FltZ" type="CN_CMV" desc="故障阻抗"/>
			<DO name="FltDiskm" type="CN_MV" desc="故障距离(单位km)"/>
			<DO name="FltRstA" type="CN_MV_EX" desc="故障制动电流"/>
			<DO name="GapA" type="CN_MV_EX" desc="故障间隙电流"/>
			<DO name="FltDifA" type="CN_MV_EX" desc="故障差动电流"/>
			<DO name="FltAPhA" type="CN_MV_EX" desc="A相故障电流"/>
			<DO name="FltAPhB" type="CN_MV_EX" desc="B相故障电流"/>
			<DO name="FltAPhC" type="CN_MV_EX" desc="C相故障电流"/>
			<DO name="FltValA0" type="CN_MV_EX" desc="零序故障电流"/>
			<DO name="FltExtA0" type="CN_MV_EX" desc="外接零序故障电流"/>
			<DO name="FltVPhA" type="CN_MV_EX" desc="A相故障电压"/>
			<DO name="FltVPhB" type="CN_MV_EX" desc="B相故障电压"/>
			<DO name="FltVPhC" type="CN_MV_EX" desc="C相故障电压"/>
			<DO name="FltValV0" type="CN_MV_EX" desc="零序故障电压"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V2_LLN0" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_METR_LLN0" desc="计量用逻辑节点0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_LPHD" desc="物理设备逻辑节点,适用于站控层接口LD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL" desc="物理装置铭牌"/>
			<DO name="PhyHealth" type="CN_INS_Health" desc="物理装置健康状况"/>
			<DO name="Proxy" type="CN_SPS" desc="该逻辑节点是否为代理"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_METR_MMTR" desc="电量/需量计量逻辑节点" lnClass="MMTR">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="FwdWh" type="GDNR_NSR_V1_BCR_EX" desc="正向有功总电能"/>
			<DO name="BwdWh" type="GDNR_NSR_V1_BCR_EX" desc="反向有功总电能"/>
			<DO name="FwdVAh" type="GDNR_NSR_V1_BCR_EX" desc="正向无功总电能"/>
			<DO name="BwdVAh" type="GDNR_NSR_V1_BCR_EX" desc="反向无功总电能"/>
			<DO name="Q1VArh" type="GDNR_NSR_V1_BCR_EX" desc="第一象限无功总电能"/>
			<DO name="Q2Varh" type="GDNR_NSR_V1_BCR_EX" desc="第二象限无功总电能"/>
			<DO name="Q3Varh" type="GDNR_NSR_V1_BCR_EX" desc="第三象限无功总电能"/>
			<DO name="Q4Varh" type="GDNR_NSR_V1_BCR_EX" desc="第四象限无功总电能"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V3_LLN0" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_LN0" desc="逻辑节点铭牌"/>
			<DO name="SetInfProc" type="GDNR_NSR_V1_DC_SPC" desc="解析定值文件"/>
			<DO name="SetInfMade" type="GDNR_NSR_V1_DC_SPC" desc="生成定值文件"/>
			<DO name="StaInfMade" type="GDNR_NSR_V1_DC_SPC" desc="生成状态文件"/>
			<DO name="AlmInfMade" type="GDNR_NSR_V1_DC_SPC" desc="生成动态告警文件"/>
			<DO name="SetProcSuc" type="CN_SPS_EX" desc="定值文件解析成功"/>
			<DO name="SetProcFal" type="CN_SPS_EX" desc="定值文件解析失败"/>
			<DO name="SetMadeSuc" type="CN_SPS_EX" desc="定值文件生成成功"/>
			<DO name="SetMadeFal" type="CN_SPS_EX" desc="定值文件生成失败"/>
			<DO name="DevProcSuc" type="CN_SPS_EX" desc="档案文件更新成功"/>
			<DO name="DevProcFal" type="CN_SPS_EX" desc="档案文件更新失败"/>
			<DO name="StaMadeSuc" type="CN_SPS_EX" desc="状态文件生成成功"/>
			<DO name="StaMadeFal" type="CN_SPS_EX" desc="状态文件生成失败"/>
			<DO name="AlmMadeSuc" type="CN_SPS_EX" desc="动态告警文件生成成功"/>
			<DO name="AlmMadeFal" type="CN_SPS_EX" desc="动态告警文件生成失败"/>
			<DO name="CurStGrp" type="GDNR_NSR_V1_MV_EX" desc="当前定值运行区号"/>
			<DO name="IEDParam1" type="CN_ING_SP_EX" desc="装置参数3_int"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V3_LPHD" desc="物理装置信息,适用于过程层接口LD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL" desc="物理装置铭牌"/>
			<DO name="PhyHealth" type="CN_INS_Health" desc="物理装置健康状况"/>
			<DO name="Proxy" type="CN_SPS" desc="是否为代理"/>
			<DO name="SASPinCrc" type="CN_STG_SP_EX" desc="全站过程层虚端子配置CRC版本"/>
			<DO name="IEDPinCrc" type="CN_STG_SP_EX" desc="IED过程层虚端子配置CRC版本"/>
			<DO name="IEDPinTime" type="CN_STG_SP_EX" desc="保护装置CCD文件生成时间"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_CtrlPara_GGIO" desc="遥控脉宽逻辑节点,南网" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="CtrlOPTmms1" type="CSG_ING_SP_EX" desc="对象1分出口脉宽"/>
			<DO name="CtrlCPTmms1" type="CSG_ING_SP_EX" desc="对象1合出口脉宽"/>
			<DO name="CtrlOPTmms2" type="CSG_ING_SP_EX" desc="对象2分出口脉宽"/>
			<DO name="CtrlCPTmms2" type="CSG_ING_SP_EX" desc="对象2合出口脉宽"/>
			<DO name="CtrlOPTmms3" type="CSG_ING_SP_EX" desc="对象3分出口脉宽"/>
			<DO name="CtrlCPTmms3" type="CSG_ING_SP_EX" desc="对象3合出口脉宽"/>
			<DO name="CtrlOPTmms4" type="CSG_ING_SP_EX" desc="对象4分出口脉宽"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_YXPara_GGIO" desc="遥信防抖控制逻辑节点,南网增加" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="YXHoldTmms1" type="CSG_ING_SP_EX" desc="遥信1滤波防抖时间"/>
			<DO name="YXHoldTmms2" type="CSG_ING_SP_EX" desc="遥信2滤波防抖时间"/>
			<DO name="YXHoldTmms3" type="CSG_ING_SP_EX" desc="遥信3滤波防抖时间"/>
			<DO name="YXHoldTmms4" type="CSG_ING_SP_EX" desc="遥信4滤波防抖时间"/>
			<DO name="YXHoldTmms5" type="CSG_ING_SP_EX" desc="遥信5滤波防抖时间"/>
			<DO name="YXHoldTmms6" type="CSG_ING_SP_EX" desc="遥信6滤波防抖时间"/>
			<DO name="YXHoldTmms7" type="CSG_ING_SP_EX" desc="遥信7滤波防抖时间"/>
			<DO name="YXHoldTmms8" type="CSG_ING_SP_EX" desc="遥信8滤波防抖时间"/>
			<DO name="YXHoldTmms9" type="CSG_ING_SP_EX" desc="遥信9滤波防抖时间"/>
			<DO name="YXHoldTmms10" type="CSG_ING_SP_EX" desc="遥信10滤波防抖时间"/>
			<DO name="YXHoldTmms11" type="CSG_ING_SP_EX" desc="遥信11滤波防抖时间"/>
			<DO name="YXHoldTmms12" type="CSG_ING_SP_EX" desc="遥信12滤波防抖时间"/>
			<DO name="YXHoldTmms13" type="CSG_ING_SP_EX" desc="遥信13滤波防抖时间"/>
			<DO name="YXHoldTmms14" type="CSG_ING_SP_EX" desc="遥信14滤波防抖时间"/>
			<DO name="YXHoldTmms15" type="CSG_ING_SP_EX" desc="遥信15滤波防抖时间"/>
			<DO name="YXHoldTmms16" type="CSG_ING_SP_EX" desc="遥信16滤波防抖时间"/>
			<DO name="YXHoldTmms17" type="CSG_ING_SP_EX" desc="遥信17滤波防抖时间"/>
			<DO name="YXHoldTmms18" type="CSG_ING_SP_EX" desc="遥信18滤波防抖时间"/>
			<DO name="YXHoldTmms19" type="CSG_ING_SP_EX" desc="遥信19滤波防抖时间"/>
			<DO name="YXHoldTmms20" type="CSG_ING_SP_EX" desc="遥信20滤波防抖时间"/>
			<DO name="YXHoldTmms21" type="CSG_ING_SP_EX" desc="遥信21滤波防抖时间"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_YCPara_GGIO" desc="遥测参数，南网" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="BusVRtgPri" type="CN_ASG_SP_EX" desc="母线侧额定一次电压"/>
			<DO name="BusVRtgSnd" type="CN_ASG_SP_EX" desc="母线侧额定二次电压"/>
			<DO name="BusARtgPri" type="CN_ASG_SP_EX" desc="母线侧额定一次电流"/>
			<DO name="BusARtgSnd" type="CN_ASG_SP_EX" desc="母线侧额定二次电流"/>
			<DO name="Teldb" type="CN_ASG_SP_EX" desc="遥测死区（电压电流功率死区）"/>
			<DO name="Frdb" type="CN_ASG_SP_EX" desc="频率变化死区"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_LTSM" desc="间隔层/站控层被授时设备自检状态" lnClass="LTSM">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_EX" desc="铭牌"/>
			<DO name="HostTPortAlarm" type="CN_SPS" desc="对时信号状态"/>
			<DO name="HostTSrvAlarm" type="CN_SPS" desc="对时服务状态"/>
			<DO name="HostContAlarm" type="CN_SPS" desc="时间跳变侦测状态"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_STMP" desc="二次设备温度监测" lnClass="STMP">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_EX" desc="逻辑节点铭牌"/>
			<DO name="Tmp" type="CN_MV" desc="温度"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_SPVT" desc="二次设备电源电压监测" lnClass="SPVT">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_EX" desc="逻辑节点铭牌"/>
			<DO name="Vol" type="CN_MV_EX" desc="电压"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_EVE_GGIO" desc="一般事件" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="Alm1" type="CN_SPS" desc="事件1"/>
			<DO name="Alm2" type="CN_SPS" desc="事件2"/>
			<DO name="Alm3" type="CN_SPS" desc="事件3"/>
			<DO name="Alm4" type="CN_SPS" desc="事件4"/>
			<DO name="Alm5" type="CN_SPS" desc="事件5"/>
			<DO name="Alm6" type="CN_SPS" desc="事件6"/>
			<DO name="Alm7" type="CN_SPS" desc="事件7"/>
			<DO name="Alm8" type="CN_SPS" desc="事件8"/>
			<DO name="Alm9" type="CN_SPS" desc="事件9"/>
			<DO name="Alm10" type="CN_SPS" desc="事件10"/>
			<DO name="Alm11" type="CN_SPS" desc="事件11"/>
			<DO name="Alm12" type="CN_SPS" desc="事件12"/>
			<DO name="Alm13" type="CN_SPS" desc="事件13"/>
			<DO name="Alm14" type="CN_SPS" desc="事件14"/>
			<DO name="Alm15" type="CN_SPS" desc="事件15"/>
			<DO name="Alm16" type="CN_SPS" desc="事件16"/>
			<DO name="Alm17" type="CN_SPS" desc="事件17"/>
			<DO name="Alm18" type="CN_SPS" desc="事件18"/>
			<DO name="Alm19" type="CN_SPS" desc="事件19"/>
			<DO name="Alm20" type="CN_SPS" desc="事件20"/>
			<DO name="Alm21" type="CN_SPS" desc="事件21"/>
			<DO name="Alm22" type="CN_SPS" desc="事件22"/>
			<DO name="Alm23" type="CN_SPS" desc="事件23"/>
			<DO name="Alm24" type="CN_SPS" desc="事件24"/>
			<DO name="Alm25" type="CN_SPS" desc="事件25"/>
			<DO name="Alm26" type="CN_SPS" desc="事件26"/>
			<DO name="Alm27" type="CN_SPS" desc="事件27"/>
			<DO name="Alm28" type="CN_SPS" desc="事件28"/>
			<DO name="Alm29" type="CN_SPS" desc="事件29"/>
			<DO name="Alm30" type="CN_SPS" desc="事件30"/>
			<DO name="Alm31" type="CN_SPS" desc="事件31"/>
			<DO name="Alm32" type="CN_SPS" desc="事件32"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_IP_GGIO" desc="IP参数配置" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="NetAIp" type="CN_STG_SP_EX" desc="A网IP"/>
			<DO name="NetBIp" type="CN_STG_SP_EX" desc="B网IP"/>
			<DO name="NetCIp" type="CN_STG_SP_EX" desc="C网IP"/>
			<DO name="ClientIp1" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp2" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp3" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp4" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp5" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp6" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp7" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp8" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp9" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp10" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp11" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp12" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp13" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp14" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp15" type="CN_STG_SP_EX" desc="客户端IP"/>
			<DO name="ClientIp16" type="CN_STG_SP_EX" desc="客户端IP"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_SCLI" desc="二次设备光强监测" lnClass="SCLI">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL_EX" desc="逻辑节点铭牌"/>
			<DO name="LigIntes" type="CN_MV_EX" desc="光强"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_TIME_GGIO" desc="对时方式" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="VrifTmMod" type="CN_ING_SP_EX" desc="对时方式"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_RDRE" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="逻辑节点铭牌"/>
			<DO name="RcdMade" type="CN_SPS" desc="装置录波状态"/>
			<DO name="FltNum" type="CN_INS" desc="录波文件序号"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_SPC8_GGIO" desc="8可控单点" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="行为"/>
			<DO name="Health" type="CN_INS_Health" desc="健康状态"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="SPCSO1" type="CN_SPC" desc="可控单点1/GOOSE输入虚端子"/>
			<DO name="SPCSO2" type="CN_SPC" desc="可控单点2/GOOSE输入虚端子"/>
			<DO name="SPCSO3" type="CN_SPC" desc="可控单点3/GOOSE输入虚端子"/>
		</LNodeType>
		<LNodeType id="GDNR_NSR-3620A-DG-N_V1_AnIn24_GGIO" desc="24模拟量输入" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod" desc="模式"/>
			<DO name="Beh" type="CN_INS_Beh" desc="性能"/>
			<DO name="Health" type="CN_INS_Health" desc="健康"/>
			<DO name="NamPlt" type="CN_LPL" desc="铭牌"/>
			<DO name="AnIn1" type="CN_MV" desc="模入1"/>
			<DO name="AnIn2" type="CN_MV" desc="模入2"/>
			<DO name="AnIn3" type="CN_MV" desc="模入3"/>
			<DO name="AnIn4" type="CN_MV" desc="模入4"/>
			<DO name="AnIn5" type="CN_MV" desc="模入5"/>
			<DO name="AnIn6" type="CN_MV" desc="模入6"/>
			<DO name="AnIn7" type="CN_MV" desc="模入7"/>
			<DO name="AnIn8" type="CN_MV" desc="模入8"/>
			<DO name="AnIn9" type="CN_MV" desc="模入9"/>
			<DO name="AnIn10" type="CN_MV" desc="模入10"/>
			<DO name="AnIn11" type="CN_MV" desc="模入11"/>
			<DO name="AnIn12" type="CN_MV" desc="模入12"/>
			<DO name="AnIn13" type="CN_MV" desc="模入13"/>
			<DO name="AnIn14" type="CN_MV" desc="模入14"/>
			<DO name="AnIn15" type="CN_MV" desc="模入15"/>
			<DO name="AnIn16" type="CN_MV" desc="模入16"/>
			<DO name="AnIn17" type="CN_MV" desc="模入17"/>
			<DO name="AnIn18" type="CN_MV" desc="模入18"/>
			<DO name="AnIn19" type="CN_MV" desc="模入19"/>
			<DO name="AnIn20" type="CN_MV" desc="模入20"/>
		</LNodeType>
		<DOType id="CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_DPC" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACT" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="GDNR_NSR_V1_DPC" cdc="DPC">
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPC_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPS_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="GDNR_NSR_V1_MV_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACD" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACT_3P" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="CN_ACT_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="CN_SAV" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_DEL" cdc="DEL">
			<SDO name="phsAB" type="CN_CMV"/>
			<SDO name="phsBC" type="CN_CMV"/>
			<SDO name="phsCA" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_CMV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<SDO name="neut" type="CN_CMV"/>
			<SDO name="net" type="CN_CMV"/>
			<SDO name="res" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="GDNR_NSR_V1_SEQ" cdc="SEQ">
			<SDO name="c1" type="CN_CMV"/>
			<SDO name="c2" type="CN_CMV"/>
			<SDO name="c3" type="CN_CMV"/>
			<DA name="seqT" bType="Enum" type="seqT" fc="MX"/>
			<DA name="phsRef" bType="Enum" type="phsid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_MV_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="GDNR_NSR_V1_BCR_EX" cdc="BCR">
			<DA name="actVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="frVal" bType="INT32" dupd="true" fc="ST"/>
			<DA name="frTm" bType="Timestamp" dupd="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="pulsQty" bType="FLOAT32" fc="CF"/>
			<DA name="frEna" bType="BOOLEAN" fc="CF"/>
			<DA name="strTm" bType="Timestamp" fc="CF"/>
			<DA name="frPd" bType="INT32" fc="CF"/>
			<DA name="frRs" bType="BOOLEAN" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="GDNR_NSR_V1_DC_SPC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>CN MODEL:2016</Val>
			</DA>
		</DOType>
		<DOType id="CSG_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2016</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>CSG_ING_SP_EX</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2016</Val>
			</DA>
		</DOType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="-101">hour</EnumVal>
			<EnumVal ord="-100">min</EnumVal>
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">L/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="seqT">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="phsid">
			<EnumVal ord="0">A</EnumVal>
			<EnumVal ord="1">B</EnumVal>
			<EnumVal ord="2">C</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
